NVVL222A NRBB222A 1 0 1.0090 11.195 0.000000   2500 RBB-VVL220 W
NVVL222A NZYV222A 1 0 0.4000 6.9700 90.84000   2750 VVL-ZYV220 W
NVVL222B NEEM222F 1 0 0.9897 11.441 160.4801   2500 VVL-EEM220 G
NVVL222B NRBB222B 1 8 0.9871 11.415 160.5186   2500 VVL-RBB220 Z
NVVL222B NVVL222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVVL222B NZYV222B 1 0 0.4000 6.9700 90.84000   2750 VVL-ZYV220 Z
NVW1503A NBZ1503B 1 0 0.3467 0.8417 446.9984    555 VW-BZ150 W
NVW1503A NDIM153A 1 0 0.1970 1.3560 422.0793    924 DIM-VW150 W
NVW1503A NZVD1531 1 0 0.5101 0.9336 650.3046    257 VW-ZVD150 G
NVW1503A NZVD1531 2 0 0.5042 0.9335 650.3167    257 VW-ZVD150 Z
NVW1503B NBZ1503A 1 8 0.3220 0.8740 605.6768    555 VW-BZ150 Z
NVW1503B NVW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWDO153A NOBG153A 1 0 2.9455 10.234 68.25800    400 WDO-OBG150 w
NWDO153A NTNZ153A 1 0 0.4516 2.6758 38.10439    792 WDO-TNZ150 w
NWDO153A NWDO1531 1 8 0.3298 0.5899 458.0658    461 WDO TR4_6 W
NWDO153A NWDO153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWDO153B NOBG153A 1 0 2.9455 10.234 68.25800    660 WDO-OBG150 z
NWDO153B NTNZ153B 1 0 0.4516 2.6758 38.10439    792 WDO-TNZ150 z
NWDO153B NWDO1530 1 8 0.3285 0.5876 456.2634    461 WDO TR4_6 Z
NWDT153A NBOZ153A 1 0 0.3665 0.8383 451.6825    415 WDT-BOZ150 W
NWDT153B NBOZ153B 1 0 0.3623 0.8287 449.0058    415 WDT-BOZ150 Z
NWDT153B NRLL153A 1 8 0.5453 2.4336 32.33327   1480 WDT-RLL150 W
NWDT153B NRLL153A 2 8 0.5453 2.4336 32.33327   1480 WDT-RLL150 Z
NWDT153B NWDT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWEW222A NDELES21 1 0 0.1200 0.4350 94.24778    525 DES wit
NWEW222A NEHH2221 1 0 0.4037 5.7814 0.000000   2500 WEW-EHH220 G
NWEW222A NWEW222B 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NWEW222B NDZO222A 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO Z
NWEW222B NWEW2220 1 0 0.0155 0.0507 22.54407   1000 wew-dummy
NWEW222B NWEW2221 1 2 0.0000 0.0000 0.000000 999999 MEEB_VS
NWEW222B NWEW2222 1 0 0.0155 0.0507 22.54407   1000 wew-dummy
NWEW222C NDZO222A 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO W
NWEW222C NWEW222A 1 2 0.0000 0.0000 0.000000 999999 KV2_LSA
NWEW222D NDELES22 1 0 0.1200 0.4350 94.24778    525 DES zwart
NWEW222D NWEW2223 1 0 0.0155 0.0507 22.54407   1000 wew-dummy(1)
NWEW222D NWEW222B 1 2 0.0000 0.0000 0.000000 999999 KV2_LSB
NWGM153B NVW1503A 1 0 0.2346 0.6052 291.4493    770 WGM-VW150
NWGM153B NWGM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWHS153A NEBK113A 1 0 1.0100 1.6700 62.83186    670 EBK-WHS150 W
NWHS153A NVSN153A 1 8 1.5000 9.9000 75.39822    858 WHS-Mast81-V
NWHS153A NZP1503A 1 0 0.9800 5.6700 45.23893    946 WHS-ZP150 W
NWHS153B NDNT153A 1 0 1.8500 17.570 256.3539   2000 DNT-WHS150
NWHS153B NEBK113A 1 0 1.0100 1.6700 62.83186    670 EBK-WHS150 Z
NWHS153B NVSN153B 1 0 1.2500 8.2700 63.46017    946 VSN-WHS150
NWHS153B NWHS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWHS153B NZP1503B 1 0 0.9800 5.6700 45.23893    946 WHS-ZP150 Z
NWKCM 3A NMDK153B 1 0 0.0608 0.7700 9.955710   3320 MDK-WKCM150
NWKCM 3A NWKCM 3B 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NWL1503A NDLR153A 1 0 0.0290 0.1979 82.27832   1375 DLR-WL150 W
NWL1503B NWL1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWL38011 NWL3801A 1 2 0.0000 0.0000 0.000000 999999 LKVW_VS
NWMD1150 NEMZ1150 1 0 0.2300 2.8900 1662.026   1522 EMZ-WMD110 Z
NWMD1151 NEMZ1150 1 0 0.2300 2.8900 1662.026   1522 EMZ-WMD110 P
NWMD1151 NEMZ1151 1 0 0.2300 2.8900 1662.026   1522 EMZ-WMD110 W
NWMD1151 NWMD1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWML153  NTL1503A 1 8 0.1919 1.0722 65.25716   1150 TL-WML150 W
NWPLD 3B NVHZ1531 1 0 0.1800 1.0300 97.38937    770 WPLD-VHZ150W
NWPLD 3B NWPLD 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWRTH 3A NNEDW 3B 1 0 0.8850 3.1650 20.93950    715 NEDW-WRTH15W
NWRTH 3B NWRTH 3A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2
NWRTH 3B NWRTH 3C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3
NWRTH 3C NWRTH 3D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR3_4
NWRTH 3D NWRTH 3E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR4_5
NWRTH 3E NNEDW 3A 1 0 0.8925 3.1350 20.93950    715 NEDW-WRTH15Z
NWS1105B NWS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWSMR 5A NEEM1151 1 0 1.0842 3.4750 1841.922    641 WSMR-EEM110
NWSMR 5B NWSMR 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWTG1150 NWTG1151 1 0 0.0439 0.1398 75.53771    478 WTG-WTO110 W
NWTO1151 NBL1105A 1 0 0.1998 2.9158 1285.097   1575 BL-WTO110 W
NWTO1151 NWTG1151 1 2 0.0000 0.0000 0.000000   9999 WTGW_SRA
NWTR153A NWTR1531 1 2 0.0000 0.0000 0.000000 999999 TR411_VS1
NWTR153A NWTR153C 1 2 0.0000 0.0000 0.000000 999999 S3.0
NWTR153C NDE15030 1 0 0.3394 2.4902 54.67754   1155 WTR-DE150 O
NWTR153D NVB1503A 1 0 0.2480 2.1710 1000.911   1155 WTR-VB 150
NWTR153D NWTR1531 1 2 0.0000 0.0000 0.000000 999999 TR411_VS2
NWTR153D NWTR153B 1 2 0.0000 0.0000 0.000000 999999 S3.0(1)
NWTR3810 NBWK381A 1 0 0.1760 3.6546 1618.536   2470 WTR-BWK380 Z
NWTR3811 NWTR3810 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSK
NWTR3813 NWL38012 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 Z
NWTR3813 NWTR3814 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSK
NWTR3815 NBWK381B 1 8 0.1760 3.6546 1618.536   2470 WTR-BWK380 W
NWTR3816 NWL3801A 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 W
NWTR3816 NWTR3815 1 7 0.0000 0.0000 0.000000 999999 TAK3_VSK
NWTR3818 NWTR3819 1 2 0.0000 0.0000 0.000000 999999 TAK4_SKB
NWTR381A NWTR3810 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSA
NWTR381A NWTR3814 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSA
NWTR381A NWTR3815 1 7 0.0000 0.0000 0.000000 999999 TAK3_VSA
NWTR381A NWTR3819 1 2 0.0000 0.0000 0.000000 999999 TAK4_VSA
NWTR381B NWTR3811 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSB
NWTR381B NWTR3813 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSB
NWTR381B NWTR3816 1 2 0.0000 0.0000 0.000000 999999 TAK3_VSB
NWTR381B NWTR3818 1 2 0.0000 0.0000 0.000000 999999 TAK4_VSB
NWTW153A NBCO153B 1 0 1.2700 7.4700 273.9469   1056 BCO-WTW150
NWTW153A NDAL153B 1 0 0.5600 3.3400 189.4380    960 DAL-WTW150 W
NWTW153B NDAL153A 1 0 0.5600 3.3400 189.7522    960 DAL-WTW150 Z
NWTW153B NWTW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWW1503B NWW1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NWW1503B NWW1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NWW1503C NWW1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NWW1503D NWW1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NWW1503E NHTN153A 1 0 0.5600 5.5000 41.40619   1500 WW-HTN150 W
NWW1503F NWW15030 1 2 0.0000 0.0000 0.000000 999999 GTW_CBVS
NWW1503F NWW1503A 1 0 0.0062 0.0500 0.445850   1500 C-GT-WW150 W
NWWD153A NAGP153A 1 8 0.3131 1.5653 826.1193    924 WWD - AGP150
NWWD153A NWWD153B 1 2 0.0000 0.0000 0.000000 999999 LVRAILA_LRA
NWWD153B NAGP153A 1 8 0.3131 1.5653 826.1193    924 WWD - AGP 15
NWWD153B NOTL153H 1 0 1.3100 8.5400 62.83186    925 OTL-WWD150 W
NWWD153B NWWD1531 1 2 0.0000 0.0000 0.000000 999999 LVRAILB_LRB
NWYW153A NOTL153E 1 0 0.9400 6.0500 46.49557    800 WYW-OTL150 G
NWYW153A NOTL153E 2 0 0.9400 6.0500 45.86725   1000 WYW-OTL150 W
NWYW153C NWYW153A 1 2 0.0000 0.0000 0.000000 999999 LV_LRA
NWYW153D NOTL153H 1 0 0.9400 6.0500 43.98230   1018 WYW-OTL150 Z
NWYW153D NWYW153A 1 2 0.0000 0.0000 0.000000 999999 KV12_VS
NWYW153D NWYW153B 1 2 0.0000 0.0000 0.000000 999999 LV_LRB
NYPB1531 NDE1503B 1 0 0.1792 1.4499 540.1937   1000 DE-YPB150 Z
NYPB1531 NVB1503B 1 0 0.1541 1.2466 464.4656   1155 YPB-VB150 Z
NZBGMW3  NMDK153A 1 0 0.4174 1.9861 25.19612   1200 MDK-ZBH-GT15
NZBGMW3  NZBH153D 1 0 0.0106 0.0503 0.637780   1332 ZBH-GT-MDK15
NZBGMZ3  NMDK153B 1 0 0.4174 1.9861 25.19612   1200 MDK-ZBH-GT15
NZBGMZ3  NZBH153A 1 0 0.0098 0.0503 0.590530   1332 ZBH-GT-MDK15
NZBH153B NZBH153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NZBH153C NZBH153B 1 7 0.0000 0.0000 0.000000 999999 RAIL_VSB_C
NZBH153C NZBH153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NZBK153A NWHS153A 1 0 0.1075 0.8400 12.76115   1920 WHS-ZBK150W
NZBM153A NTL1503A 1 0 1.2800 7.3200 123.4646    900 TL-ZBM150 Z
NZBM153A NTL1503B 1 0 1.2800 7.3200 123.4646    900 TL-ZBM150 W
NZBM153A NWML153  1 8 0.3810 3.5180 1866.104    972 ZBM-WML150 W
NZBM153B NZBM153A 1 2 0.0000 0.0000 0.000000 999999 S0.0.0
NZKL2222 NBSA2222 1 0 1.6951 7.2184 3854.604   1301 ZKL-BSA220 Z
NZKL3811 NBSL3818 1 0 0.0088 0.0500 15.31526   1658 BSL-ZKL380 O
NZKL3811 NZKL381B 1 7 0.0000 0.0000 0.000000 999999 BSLO_SK01
NZKL3812 NBSL3819 1 0 0.0094 0.0500 16.49336   1658 BSL-ZKL380 P
NZKL3813 NBSL381F 1 0 0.0088 0.0500 15.31526   1658 BSL-ZKL380 W
NZKL3813 NZKL381A 1 7 0.0000 0.0000 0.000000 999999 BSLW_SK01
NZKL3814 NBSL3811 1 0 0.0094 0.0500 16.49336   1658 BSL-ZKL380 Z
NZKL381A NZKL3814 1 7 0.0000 0.0000 0.000000 999999 BSLZ_SK01
NZKL381B NZKL3812 1 7 0.0000 0.0000 0.000000 999999 BSLP_SK01
NZL3801A NHGL381A 1 0 1.5301 16.526 253.9931   3100 ZL-HGL380 W
NZL3801A NMEE381I 1 0 1.4968 25.632 522.3601   4000 ZL-MEE380 W
NZL3801B NHGL381B 1 0 1.5301 16.526 253.9931   3100 ZL-HGL380 Z
NZL3801B NMEE381J 1 0 1.5013 25.634 522.3352   4000 ZL-MEE380 Z
NZL3801B NZL3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZLF115A NZLW115A 1 0 0.2860 0.7622 347.2231    730 ZLF-ZLW110 W
NZLF115B NZLF115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZLF115B NZLW115B 1 8 0.3124 0.6894 751.7105    730 ZLF-ZLW110 Z
NZLH115A NZLW115A 1 0 0.4100 1.0802 16.52848   1470 ZLH-ZLW110 W
NZLH115A NZS1105A 1 0 2.0604 5.4917 19.65381    690 ZLH-ZS110 L
NZLH115B NZLH115A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NZLH115B NZLW115B 1 0 0.4100 1.0802 16.52848   1470 ZLH-ZLW110 Z
NZLW115B NZLW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZP1503B NLGK153B 1 0 1.2900 7.5000 87.65044    880 LGK-ZP150 Z
NZP1503B NZP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZS1105A NVLH115A 1 0 1.0658 4.1257 5.457100    630 VLH-ZS110 W
NZS1105B NZLH115B 1 0 2.0604 5.4917 19.65381    690 ZLH-ZS110 R
NZS1105B NZS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZT1503A NAP1503B 1 0 0.3960 3.5210 1786.310   1155 ZT-AP150 Z
NZT1503A NLD1503A 1 8 1.1100 6.4500 747.6991   1155 ZT-LD150 G
NZT1503A NLD1503A 2 0 1.1100 6.4500 747.6991   1155 ZT-LD150 W
NZT1503A NZT1503B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZT1503B NAP1503A 1 0 0.3960 3.5210 1786.310   1155 ZT-AP150 W
NZT1503B NLD1503A 1 0 1.1100 6.4500 747.6991   1155 ZT-LD150 Z
NZUV1530 NZUV153A 1 0 0.2700 0.4600 103.9867   1760 ZUV-LLS-HD15
NZUV1531 NZUV153B 1 0 0.2700 0.4600 103.9867   1761 ZUV-LLS-ZWO1
NZUV153A NLLS153B 1 8 0.2500 2.1400 30.78761   1760 LLS-ZUV-HD15
NZUV153B NLLS153A 1 0 0.2500 2.1400 30.78761   1761 LLS-ZUV-ZWO1
NZUV153B NZWO153A 1 0 0.8000 6.8700 97.07521   1761 ZWO-ZUV-LLS1
NZV1503B NNM1503B 1 0 1.3510 7.5590 292.7460    781 NM-ZV150
NZV1503B NZV1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZVD1531 NVW1503B 1 0 0.1180 0.8650 395.8406   1150 VW-ZVD150 P
NZVD153B NZVD153A 1 2 0.0000 0.0000 0.000000 999999 CBS
NZWO153A NALR153A 1 0 1.1700 5.2600 660.3626   1051 ALR-ZWO150 W
NZWO153B NALR153B 1 0 1.1700 5.3100 660.3626   1051 ALR-ZWO150 Z
NZWO153B NHD1503A 1 0 0.9000 11.300 113.0973   1601 HD-ZWO150
NZWO153B NZWO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZYV115B NMAK115B 1 0 0.2679 1.7444 14.91314    960 MAK-ZYV110 Z
NZYV115B NZYV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZYV222A NHSW222A 1 0 1.3020 18.720 230.9060   2750 HSW-ZYV220 W
NZYV222B NHSW222B 1 0 1.3020 18.720 230.9060   2750 HSW-ZYV220 Z
NZYV222B NZYV222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
N_MSK 5  NMSK115A 1 0 0.0319 0.0504 0.236660    980 MSKJ-MSKD110
O6MNGN21 O6MNGN22 1 2 0.0000 0.0000 0.000000   2400 MNCPL1
O6MNGN21 O6WERB22 1 0 0.3700 5.6400 64.90530   2400 406C
O6MNGN21 XMN_RU21 1 0 0.0414 0.5295 5.640500   2400 407
O6MNGN22 XMN_BR21 1 0 0.3700 4.4900 52.30751   2040 406A
O6MNGN22 XMN_RU22 2 0 0.0339 0.5095 5.785120   2400 408
O6WALG21 O6WERB21 1 0 0.8800 10.910 125.3495   2040 405B
O6WALG21 XWA_BR21 1 0 0.1850 2.2400 25.91813   2040 405A
O6WERB21 O6WERB22 1 2 0.0000 0.0000 0.000000   2500 WBCPL1
O6WERB21 XWE_WB21 1 8 0.0100 0.1000 0.392700   1540 404A
O6WERB21 XWE_WB22 2 8 0.0100 0.1000 0.392700   1472 403A
O9KIRB21 O9STRA21 1 0 0.6700 7.5000 98.64600   1200 279
O9KIRB21 O9STRA21 2 0 0.6700 7.5000 98.64600   1200 280
O9PRUT21 OWESTT21 1 0 1.5500 8.4000 103.0442   1200 277
O9PRUT21 OWESTT21 2 0 1.5500 8.4000 103.1070   1200 278
O9STRA21 O9THAU21 1 0 2.8500 13.700 90.16370   1044 273B
O9STRA21 O9THAU21 2 0 2.8500 13.700 90.16370   1044 274B
O9STRA21 OZELL 21 1 0 1.5100 7.5400 62.46000   1572 273A
O9STRA21 OZELL 22 2 0 1.5100 7.5400 67.17000   1572 274A
O9THAU21 O9YVIL21 1 0 0.7000 3.4700 24.14000   1572 273C-THA
O9THAU21 O9YVIL22 2 0 0.7000 3.4700 24.14000   1572 274C-THA
O9VILL21 O9YVIL21 1 0 0.5000 5.0000 0.000000   1572 273C-VIL
O9VILL21 O9YVIL22 2 0 0.5000 5.0000 0.000000   1572 274C-VIL
O9YVIL21 XYV_SI21 1 0 1.1100 6.4000 59.60690   1572 273C-SIL
O9YVIL22 XYV_SI22 2 0 1.1100 6.4000 59.60690   1572 274C-SIL
OABW  51 OERNST51 1 0 0.4230 4.9640 71.78000   2176 152_0
OABW  51 OLINZN51 1 0 0.6400 2.6000 166.3159    600 154_7
OABW  51 OLINZN51 2 0 1.0400 3.8600 27.49500    600 154_8
OABW  51 OPICHL51 1 0 0.1650 1.7920 27.88000   2080 152_11
OABW  51 OPICHL51 2 0 0.1650 1.7920 27.88000   2080 152_12
OABW  51 OWEGSC51 1 0 0.3250 4.0070 53.68400   2176 152_9
OAIGER51 OANTHI51 1 0 2.1780 5.2800 37.73000    515 188_3A
OAIGER51 OPASSA51 1 0 2.1120 5.1200 36.60000    480 188_1
OALTEN21 ODUERN21 1 0 0.4400 2.3000 16.33628    354 215A
OALTEN22 ODUERN21 2 0 0.4400 2.3000 16.33628    354 215B
OALTEN23 ODUERN21 3 0 0.4400 2.3000 16.33628    354 215C
OAMSTE51 OAMSTE52 1 2 0.0000 0.0000 0.000000   2400 AMCPL1
OAMSTE51 OERNST53 1 0 1.0000 1.0000 50.00000    600 154_0
OAMSTE51 OERNST53 2 0 1.0000 1.0000 50.00000    600 ERS011
OAMSTE52 OYFAME51 1 0 1.3800 1.1250 13.50000    650 168_4
OAMSTE52 OYFAME52 2 0 1.3800 1.1250 13.50000    650 168_5
OANDAU51 OZURND52 1 0 3.0010 11.430 69.68000    960 140_3
OANDAU51 OZURND52 2 0 3.0010 11.430 69.68000    960 140_4
OANTHI51 OEGGLF51 1 0 1.3200 3.2000 22.87000    535 188_3B
OASCHA21 OHAUSR21 1 0 3.4780 19.630 169.8972    984 203B
OASCHA21 OPETER21 1 0 4.2700 28.500 296.2836    984 203A
OBERGE51 OERLAU51 1 0 0.3293 1.0331 6.280000    605 168_6
OBERGE51 OERLAU51 2 0 0.3293 1.0331 6.280000    605 168_8
OBERGE51 OERLAU51 3 0 0.3293 1.0331 6.280000    605 168_9
OBISAM11 ODUERN11 1 8 1.1100 15.520 193.1136   2300 436A
OBISAM11 ODUERN11 2 0 1.1090 15.520 193.1136   2300 444A
OBISAM11 OSARA 11 1 0 1.0780 15.050 188.0871   2300 435C
OBISAM11 OSARA 11 2 0 1.0770 15.050 188.0871   2300 443C
OBISAM11 OWINO 11 1 0 0.9900 3.2300 301.5928   1070 510
OBISAM11 OWINO 11 2 0 0.9900 3.2300 301.5928   1070 511
OBISAM21 ODUERN21 1 0 1.1000 12.700 167.1327   2080 297
OBISAM21 ODUERN21 2 0 1.1000 12.700 167.1327   2080 298
OBISAM21 OGRFST21 1 0 1.3000 7.1000 47.53229    840 239
OBISAM21 OGRFST21 2 0 1.3000 7.1000 47.53229    840 240
OBISAM21 OKLEDE21 1 0 2.1650 11.710 137.9473   1200 228B
OBISAM21 OWIEN 21 1 0 2.2480 12.140 143.0052   1200 227
OBISAM21 OYBBSF21 1 0 8.8760 47.310 321.6990    800 207
OBISAM21 OYBBSF21 2 0 8.8760 47.310 321.6990    800 208
OBISAM21 XBI_SO21 1 0 5.2500 25.600 171.5309    800 243
OBISAM21 XBI_SO22 2 0 5.2500 25.600 171.5309    800 244
ODUERN11 ODUERN12 1 2 0.0000 0.0000 0.000000   2400 DUCPL1
ODUERN11 ODUERN13 2 2 0.0000 0.0000 0.000000   2400 DUCPL2
ODUERN11 OETZER11 1 0 0.3000 4.4000 51.05088   2300 434B
ODUERN11 OKRONS11 1 0 2.5600 37.200 434.7963   2300 433
ODUERN11 OKWDUR11 1 0 0.0700 1.0000 11.52964    684 442
ODUERN11 OWIEN 11 1 0 2.7500 38.620 480.3494   2300 435A
ODUERN11 OWIEN 11 2 0 2.7500 38.620 480.3494   2300 443A
ODUERN11 XDU_SL11 1 0 1.0335 14.265 187.3802   2843 437
ODUERN11 XDU_SL12 2 0 1.0335 14.265 187.3802   2843 438
OEDLIN21 OOBERS21 1 0 0.4300 2.1000 14.16858    800 281
OEGGLF51 OERING51 1 0 1.0400 4.6260 39.27000    820 123
OEGGLF51 OPETER51 1 0 1.7020 7.6780 60.82000    689 188_5
OEGGLF51 OPOCKI51 1 0 2.2800 5.5350 39.89000    535 196_6
OEGGLF51 OPOCKI51 2 0 2.2800 5.5350 39.89000    535 196_7
OEISEN51 OMATTE51 1 0 2.2490 8.5650 52.21000    696 126_1
OEISEN51 OMATTE51 2 0 2.2490 8.5650 52.21000    696 126_2
OEISEN51 ONEUSI51 1 0 3.0010 11.430 69.68000    696 126_8
OEISEN51 ONEUSI51 2 0 3.0010 11.430 69.68000    696 126_9
OERING51 OPETER51 1 0 1.0400 5.0900 17.40000    701 182_5
OERING51 OPETER52 2 0 1.0400 5.0900 17.40000    701 182_6
OERLAU51 OYFAME51 1 0 1.3800 1.1250 13.50000    650 168_4_ERL
OERLAU51 OYFAME52 2 0 1.3800 1.1250 13.50000    650 168_5_ERL
OERNST11 OKRONS11 1 0 0.0210 0.3010 3.830000   2300 491
OERNST11 OKRONS11 2 0 0.0210 0.3010 3.830000   2300 492
OERNST21 OERNST22 1 7 0.0000 0.0000 0.000000   2400 EHCPL2
OERNST21 OHAUSR21 1 0 1.1640 13.150 185.8569   1077 203C
OERNST21 OSATTL21 1 0 0.8690 9.8230 138.6380   1077 204C
OERNST21 OWALLS21 1 0 1.7900 9.2700 62.73760    961 205A
OERNST21 OYBBSF21 1 0 3.4400 18.240 123.6215    961 206
OERNST22 OKLAUS21 1 0 3.4700 18.000 128.3500    925 201B
OERNST22 OWEISS21 1 0 6.6700 34.490 240.0800    925 202
OERNST51 OERNST52 3 2 0.0000 0.0000 0.000000   2400 EHCPL3
OERNST51 OERNST53 4 7 0.0000 0.0000 0.000000   2400 EHCPL4
OERNST51 OHULI 51 1 0 1.2210 6.4720 183.9090    800 154_5
OERNST51 OHULI 51 2 0 1.2210 6.4720 183.9090    800 154_6
OERNST51 OLINZN51 1 0 1.7144 3.3178 20.20000    470 158_1
OERNST51 OWEGSC51 1 0 0.5630 6.6640 92.92000   2176 152_7
OERNST52 OSTEYN51 1 0 0.1000 0.1000 33.33000   1070 ERS009
OERNST52 OSTEYN51 2 0 0.1000 0.1000 33.33000   1070 ERS010
OETZER11 OKRONS11 1 0 2.2600 32.820 383.5884   2300 434A
OFEIST21 OGREUT21 1 0 1.0700 12.290 160.9122   2080 266C
OFEIST21 OOBERS21 1 0 1.2380 14.200 185.8566   2080 268
OGERLO11 OZELL 11 1 0 0.1000 0.1000 0.000000   9999 GER_LTG
OGMUND51 OOHLSD51 1 0 0.6940 2.4710 16.33000   1058 159_3
OGMUND51 OOHLSD51 2 0 0.6940 2.4710 16.33000   1058 159_4
OGMUND51 OUNTER51 1 0 5.0559 16.288 116.1100    560 162_6D
OGREUT21 OLIENN21 1 0 2.1100 24.470 316.9866   2080 266A
OGREUT21 XGR_TA21 1 8 0.1000 0.1000 0.000000    480 912
OGRIK 51 OHAUSR53 1 0 0.8746 6.5660 52.21000    925 149_9
OGRIK 51 ORIED 51 1 0 1.2002 9.0107 52.21000    925 149_5
OHAEUS21 OMAYRH21 1 0 0.6400 3.7000 193.8999   1080 219A
OHAUSR21 OHAUSR22 2 2 0.0000 0.0000 0.000000   2400 HRCPL2
OHAUSR22 OPETER24 1 0 1.6560 18.770 265.3070   1200 234prov
OHAUSR22 OSATTL21 1 0 0.2950 3.3300 47.24950   1077 204B
OHAUSR51 OHAUSR52 3 7 0.0000 0.0000 0.000000   2400 HRCPL3
OHAUSR51 OHAUSR53 4 7 0.0000 0.0000 0.000000   2400 HRCPL4
OHAUSR51 OOHLSD51 1 0 1.0450 8.6792 61.04000   1070 159_0
OHAUSR51 OOHLSD51 2 0 1.0450 8.6792 61.04000   1070 159_9
OHAUSR51 OTRAUN51 1 0 0.7472 6.0444 46.08000   1070 162_7B
OHAUSR51 OTRAUN51 2 0 0.7472 6.0119 46.08000   1070 162_8B
OHAUSR52 OHAUSR53 5 7 0.0000 0.0000 0.000000   2400 HRCPL5
OHAUSR52 OWELS 51 1 0 0.5721 4.7256 35.65700   1070 162_7C
OHAUSR52 OWELS 51 2 0 0.5721 4.7256 35.65700   1070 162_8C
OHAUSR53 ORIED 51 1 0 2.0748 15.576 52.21000   1088 149_0
OHESSE21 OOBERS21 1 0 8.3790 41.200 279.3500    800 286
OHESSE21 OTERNI22 1 0 8.0300 39.500 267.5694    750 225A
OHESSE21 OTERNI22 2 0 8.0300 39.500 267.5694    750 226A
OHESSE21 OWEISS21 1 0 5.9900 29.500 199.8367    800 223
OHESSE21 OWEISS21 2 0 5.9900 29.500 199.8367    800 224
OHESSE21 OZELTW21 1 0 3.6340 17.870 121.1400    800 287
OHULI 51 OLINZN51 1 0 0.0530 2.8000 1.624000   1185 146_1
OHULI 51 OWEGSC51 1 0 0.1718 2.1038 27.55200   2000 153_0
OHULI 51 OWEGSC51 2 0 0.1718 2.1038 27.55200   2000 153_9
OJOCHE21 OSCHAE21 1 0 2.0800 9.6000 71.65972    720 237
OJOCHE21 OSCHAE22 2 0 2.0800 9.6000 71.65972    720 238
OJOCHE51 ORANNA51 1 0 0.1090 0.7180 355.0000   1088 156_2
OKAINA11 OOBERS11 1 0 1.5600 22.600 264.4906   2300 471
OKAINA11 OOBERS12 2 0 1.5600 22.600 264.4906   2300 472
OKAINA11 OYMELL11 1 0 0.0900 1.4200 24.55782   2400 475KT
OKAINA11 OYMELL12 2 0 0.0900 1.4300 24.73690   2400 476KT
OKAINA11 XKA_MA11 1 0 0.7250 9.0500 105.9973   1920 473
OKAINA11 XKA_MA12 2 0 0.7250 9.0500 105.9973   1920 474
OKAPRU11 OLIMBG11 1 8 0.1100 2.0200 29.14000    960 457B
OKAPRU11 OTAUER11 1 0 0.0450 0.7500 13.72000   1580 455B
OKAPRU11 OTAUER12 2 0 0.0450 0.7500 13.72000   1580 456D
OKLAUS21 OKLAUS22 1 0 0.1000 0.1000 0.314160     52 201K
OKLAUS21 OPYHRN21 1 0 1.8300 9.3640 63.88000    865 201B.
OKLEDE21 OWIEN 21 1 0 0.1200 0.6500 7.517830   1200 228A
OKRONS11 OPETER11 1 0 2.4110 34.980 409.6636   2300 431
OKRONS11 OPETER11 2 0 2.4110 34.980 409.6636   2300 432
OLAAKI51 OOHLSD51 1 0 0.2431 0.9690 6.280000    675 159_6A
OLAAKI51 OTRAUN51 1 0 2.7030 10.366 52.21000   9999 159_6B
OLENZI51 OOHLSD51 1 0 1.6017 6.1891 42.73000    685 159_2B
OLENZI51 OTIMEL51 1 0 0.6102 2.3672 16.40000    675 159_2A
OLIENN11 OTAUER11 1 0 1.8470 26.760 311.3631   2180 451
OLIENN11 OTAUER12 2 0 1.8500 26.800 311.6145   2180 452
OLIENN21 OLIENN22 1 7 0.0000 0.0000 0.000000   2154 LICPL2
OLIENN21 OMALTA21 1 0 1.3300 14.500 189.3752   2400 269
OLIENN21 OMALTA22 2 0 1.3300 14.500 189.3752   2000 270
OLIENN21 OROSEG21 1 0 2.8500 32.660 427.5707   2000 267A
OLIENN22 XLI_SO21 1 0 3.7400 19.155 124.0929    704 261
OLIMBG11 OTAUER11 1 0 0.1600 2.8800 41.12000    960 457
OLINZN51 OLINZN52 1 2 0.0000 0.0000 0.000000   2400 LINZNCPL1
OLINZN51 OLINZO51 1 0 0.0770 0.5850 231.3000    850 154_4A
OLINZN51 OLINZO51 2 0 0.0770 0.5850 231.3000    850 154_6A
OLINZN51 OLINZO51 3 0 0.1000 0.4900 175.4890    750 146_1D
OLINZN51 OLINZO51 4 0 0.1020 0.4970 175.8690    750 146_1E
OLINZN51 OPICHL51 1 0 1.9810 6.5890 53.07100    610 146_1A
OLINZN51 OPICHL51 2 0 1.3680 4.0630 35.58200    610 146_2
OLINZN51 OPICHL51 3 0 0.1160 0.5560 130.3600   1185 146_7
OLINZN51 OWEGSC51 1 0 0.6042 1.7482 12.59800    585 154_1A
OLINZN51 OWEGSC51 2 0 0.6042 1.7482 12.59800    585 154_2A
OLINZO51 OPICHL51 1 0 0.5950 2.5020 20.21900    755 154_3
OLINZO51 OPICHL51 2 0 0.5950 2.5020 20.21900    755 154_4
OMALTA21 OMALTA22 1 2 0.0000 0.0000 0.000000   2000 MACPL1
OMALTA21 OREISS21 1 0 0.0740 0.6830 208.2875   1440 288
OMATTE51 OSTMAR51 1 0 2.1310 8.1170 49.48000    696 126_3
OMATTE51 OSTMAR51 2 0 2.1310 8.1170 49.48000    696 126_4
OMATTI51 OPETER51 1 0 0.7664 6.3918 52.21000   1070 180_7
OMATTI51 OPETER52 2 0 0.7664 6.3918 52.21000   1070 180_8
OMATTI51 ORIED 51 2 0 1.7394 14.483 52.21000    925 149_4
OMATTI51 OROSSB51 1 0 0.6812 5.6736 52.21000   1070 149_3A
OMAYRH21 OMAYRH22 1 7 0.0000 0.0000 0.000000   2000 MAYCP1
OMAYRH21 OROSSH21 1 0 1.0000 4.9000 29.65660    790 217
OMAYRH21 OZELL 21 1 0 0.2500 2.8000 36.97654   2000 219
OMAYRH22 OROSSH22 2 0 1.0000 4.9000 29.65660    790 218
OMAYRH22 OZELL 22 2 0 0.2500 2.8000 36.97654   2000 220
OMELLA11 OYMELL11 1 0 0.1000 0.1600 2.742610   2400 475M
OMELLA11 OYMELL12 2 8 0.1000 0.1600 2.742610   2400 476M
ONEUSI21 OWIEN 21 1 0 3.6900 18.900 126.2920    800 246A
ONEUSI21 XNE_GY21 1 0 3.3250 17.105 113.7413    600 246B
ONEUSI51 ONEUSI52 1 7 0.0000 0.0000 0.000000   2400 NECPL1
ONEUSI52 OZURND51 1 0 0.4310 1.7760 1144.000    918 140_7
OOBERS11 OOBERS12 1 2 0.0000 0.0000 0.000000   2400 OSCPL1
OOBERS21 OROSEG21 1 0 1.5330 17.580 230.2159   2000 267C
OOBERS21 OZELTW21 1 0 5.8410 28.730 194.7800    800 285
OOBERS21 XOB_PO21 1 0 1.9900 13.440 93.03827   1096 247
OOHLSD51 OSTEYM51 1 0 0.4418 1.7748 11.68000    675 159_5A
OOHLSD51 OVOEKL51 1 0 1.2315 4.7105 32.58000    675 159_1B
OOSTST11 OWIEN 11 1 0 2.5100 42.470 735.1326   2400 477
OOSTST11 OYMELL11 1 0 0.5300 9.0400 156.6712   2400 475SR
OOTH  51 OOTH  52 1 2 0.0000 0.0000 0.000000   2400 OTHCPL1
OOTH  51 ORANNA51 1 8 5.0476 18.227 136.8670    480 ERS007
OOTH  51 ORANNA51 2 8 5.0476 18.227 136.8670    480 ERS008
OOTH  51 OWEGSC51 1 0 0.6470 5.0620 36.06000   1040 ERS005
OOTH  51 OWEGSC51 2 0 0.6470 5.0620 36.06000   1040 ERS006
OPASSA51 OPOCKI51 1 0 3.6490 9.6160 68.80000    547 199_8_9
OPETER21 OPETER22 1 2 0.0000 0.0000 0.000000   2400 SPCPL1
OPETER21 OSALZB21 1 0 0.6400 11.720 203.4181   2400 455
OPETER21 OSCHAE21 1 0 3.1200 14.400 107.0654    800 235
OPETER21 OSCHAE22 2 0 3.1200 14.400 107.0654    800 236/38
OPETER21 XPE_AH21 1 0 0.1470 0.7570 5.526000   1200 233/230
OPETER21 XPE_PI21 1 0 0.1340 0.6980 9.364000   1639 256
OPETER22 OSALZB21 2 0 0.6400 11.720 203.4181   2400 456
OPETER22 XPE_PT21 1 0 0.1340 0.6980 9.364000   1639 258
OPETER24 XPE_SI21 1 0 0.1470 0.7570 5.526000   1200 234/230
OPETER51 OPETER52 1 2 0.0000 0.0000 0.000000   2400 SPCPL3
OPETER51 ORANSH51 1 8 0.2610 2.1580 15.78000   1077 182_1
OPETER51 ORANSH51 3 0 1.1450 2.6210 17.36000    486 182_7
OPETER52 ORANSH51 2 0 0.2610 2.1580 15.78000   1077 182_2
OPYHRN21 OWEISS21 1 0 1.3950 7.1430 48.73000    925 201A
ORANNA51 ORANNA52 1 2 0.0000 0.0000 0.000000   2400 RANCPL1
OREGAU51 OTIMEL51 1 0 1.0929 4.1954 29.06000    670 162_8
OREGAU51 OTRAUN51 1 0 0.9241 4.1036 28.12000    670 162_8A
ORIED 51 ORIED 52 1 7 0.0000 0.0000 0.000000   3150 RDCPL1
ORIED 51 OROSSB51 1 0 1.0582 8.8090 52.21000    925 149_3B
ORIED 52 OTIMEL52 1 0 2.7030 10.366 52.21000    670 163_4
ORIED 52 OTIMEL52 2 0 2.7030 10.366 52.21000    670 163_5
OROTEN51 OSTMAR51 1 0 1.8180 17.240 103.8000   1100 127_0
OSALZA21 OYSALZ21 1 0 0.6100 2.9400 20.46747    800 231B
OSALZA21 OYSALZ21 3 0 0.6100 2.9400 20.46747    800 232B
OSALZA21 OYSALZ22 2 0 0.6200 2.9900 20.76906    800 231C
OSALZA21 OYSALZ22 4 0 0.6200 2.9900 20.76906    800 232C
OSALZB21 OTAUER22 1 0 8.3640 40.690 275.6119    948 231A
OSALZB21 OTAUER22 2 0 8.3640 40.690 275.6119    948 232A
OSALZB21 OYSALZ21 1 0 0.1000 0.1000 0.000000   1600 231/32B
OSALZB21 OYSALZ22 2 0 0.1000 0.1000 0.000000   1600 231/32C
OSARA 11 OWIEN 11 1 0 0.5600 8.0500 98.89733   2300 435D
OSARA 11 OWIEN 11 2 0 0.5600 8.0500 99.18000   2300 443D
OSARA 11 OZURND11 1 0 0.6300 8.7780 108.0079   2300 439A
OSARA 11 OZURND11 2 0 0.6300 8.7780 108.0079   2300 440A
OSCHAE21 OSCHAE22 1 7 0.0000 0.0000 0.000000   2400 SCHCPL1
OSCHWA11 OTAUER11 1 0 0.1420 3.7420 47.56371   2400 417B
OSCHWA11 OZELL 11 1 0 0.6510 16.930 219.4402   2400 417A
OSTEYM51 OSTEYM52 1 2 0.0000 0.0000 0.000000   2400 STCPL1
OSTEYM51 OTRAUN51 1 0 2.7030 10.366 52.21000   9999 159_5B
OSTEYM52 OSTEYM53 2 2 0.0000 0.0000 0.000000   2400 STCPL2
OSUEDB11 OWIEN 11 1 0 1.6330 27.760 480.3494   2400 478
OSUEDB11 OYMELL12 1 0 1.4130 23.730 411.2344   2400 476SU
OTAUER11 OTAUER12 1 2 0.0000 0.0000 0.000000   2400 TACPL2
OTAUER12 OZELL 11 1 0 0.7900 20.670 267.0039   2400 418
OTAUER21 OTAUER22 1 7 0.0000 0.0000 0.000000   2400 TACPL1
OTAUER21 OWEISS21 1 0 10.420 51.200 347.4601    720 221
OTAUER21 OWEISS21 2 0 10.420 51.200 347.4601    720 222
OTERNI21 OTERNI22 1 7 0.0000 0.0000 0.000000   1500 TECPL1
OTERNI21 OWIEN 21 1 0 5.0750 24.590 166.0650    960 225B
OTERNI21 OWIEN 21 2 0 5.0750 24.590 166.0650    960 226B
OTIMEL51 OTIMEL52 1 2 0.0000 0.0000 0.000000   2400 TMKCPL1
OTIMEL51 OTRAUN51 1 0 2.7030 10.366 52.21000    670 162_7A
OTIMEL51 OUNTER51 1 0 4.3470 11.750 80.39000    560 162_5E
OTIMEL51 OUNTER51 2 0 2.0183 8.2337 60.91000    560 162_6E
OTIMEL51 OVOEKL51 1 0 0.7201 2.7532 19.23000    675 159_1A
OUNTER51 OUNTER52 1 2 0.0000 0.0000 0.000000   2400 UACPL1
OWALLS21 OYBBSF21 1 0 2.3300 12.260 83.34645    961 205B
OWEGSC51 OWEGSC52 1 2 0.0000 0.0000 0.000000   2400 WSCPL1
OWEGSC52 OWELS 51 1 0 1.2575 9.2569 494.6368   1050 ERS003
OWEGSC52 OWELS 51 2 0 1.4313 8.8315 508.4700   1050 ERS004
OWESTT11 XWE_BR12 1 0 0.9900 14.250 168.7035   2300 422
OWESTT11 XWE_LE11 1 0 1.3300 10.650 177.9712   2392 412
OWESTT11 XWE_PR11 1 0 0.8350 11.400 134.8528   2160 427
OWESTT11 XWE_PR12 2 0 0.8350 11.400 134.8528   2160 428
OWESTT21 OZELL 21 1 0 2.6600 30.800 402.1238   2400 275
OWESTT21 OZELL 22 2 0 2.6600 30.800 402.1238   2080 276
OWESTT21 XWE_BR21 1 0 1.0000 14.350 170.1172   2154 421
OWESTT21 XWE_KE21 1 0 1.5270 12.540 210.7380   1760 411
OWESTT21 XWE_SI2A 1 0 0.0850 1.1400 15.51450   2080 413
OWESTT21 XWE_SI2B 2 0 0.0850 1.1400 15.50200   2080 414
OWESTT21 XWE_SI2C 3 0 0.1000 1.2600 14.78350   2080 274E
OWIEN 11 OWISU 11 1 0 0.2200 2.5700 367.5663    866 501
OWIEN 11 OWISU 11 2 8 0.2200 2.6400 380.1326    895 503
OWIEN 21 XWI_GY21 1 0 4.9920 25.665 170.7455    600 245
OYBBSF21 OYPBEU21 1 0 0.4300 2.0000 14.82831    800 211
OYBBSF21 OYPBEU22 2 0 0.4300 2.0000 14.82831    800 212
OYBBSF21 OYPBEU23 3 0 0.4300 2.0000 14.82831    800 213
OYBBSF51 OYFAME51 1 0 0.2000 1.4000 13.50000   1060 168_4E
OYBBSF51 OYFAME52 2 0 0.2000 1.4000 13.50000   1060 168_5F
OYFAME51 OYFAME52 1 7 0.0000 0.0000 0.000000   2400 YYFCPL1
OZELL 21 OZELL 22 1 2 0.0000 0.0000 0.000000   2400 ZZCPL2
OZELL 22 OZELL 23 3 7 0.0000 0.0000 0.000000   2400 ZZCPL3
OZURND11 XZU_GY11 1 0 0.7450 10.355 128.2554   2000 439B
OZURND11 XZU_SZ11 1 0 1.8650 20.850 251.6414   2000 440B
OZURND51 OZURND52 1 7 0.0000 0.0000 0.000000   3150 ZDCPL1
PCBT__21 PCBT__22 1 2 0.0000 0.0000 0.000000   9999 
PCCR__31 PCBC__31 1 0 1.3005 4.4347 28.13333    400 
PCFOR_31 PSOQ__31 1 0 0.0000 0.0500 0.000000  99999 
PCFOR_32 PSOQ__32 1 0 0.0000 0.0500 0.000000  99999 
PCMD__21 PCMD__22 1 2 0.0000 0.0000 0.000000   9999 
PCNC__21 PCNC__22 1 2 0.0000 0.0000 0.000000   9999 
PCNC__22 PPSPV_21 1 0 0.0000 0.0500 0.000000   9999 
PCPP__21 PLINE_21 1 0 1.1084 5.9822 39.87603   1055 
PCPP__21 PPTTC_21 1 0 0.0000 0.0500 0.000000   9999 
PCTG__21 PCTG__22 1 2 0.0000 0.0000 0.000000   2501 
PCTG__21 PLINE_22 1 0 0.1888 2.5458 42.97520   2501 
PCTG__22 PLINE123 1 0 0.0145 0.2033 3.512400   2501 
PCVN__31 PCVN__32 1 2 0.0000 0.0000 0.000000  10000 
PCVN__32 PCSD__31 1 0 0.4702 3.1680 23.20000   1001 
PPADR_21 PLINE_25 1 0 0.2807 1.4762 9.938020   1000 
PPBRS_21 PLINE_21 1 0 0.0048 0.0500 0.227270   1055 
PPCCD_31 PCCD__31 1 0 0.0000 0.0500 0.000000  10000 
PPCCD_31 PCVF__31 1 0 0.9067 3.0825 19.55555    589 
PPCCD_31 PLINE_32 1 0 0.0000 0.0500 0.000000   1001 
PPCCD_31 PPCCD_32 1 2 0.0000 0.0000 0.000000  10000 
PPCCD_31 PSPDV_34 1 0 1.6402 5.3617 37.06666    855 
PPCCD_32 PCCD__32 1 0 0.0000 0.0500 0.000000  10000 
PPCCD_32 PCSD__31 1 0 2.1353 5.6633 38.44444   1001 
PPCCD_32 PSFRD_31 1 0 2.3175 7.9785 52.08888   2002 
PPCCD_32 PSPDV_34 1 0 1.6402 5.3617 37.06666    855 
PPCCD_32 PSPDV_34 2 0 1.6470 6.3652 42.04444    855 
PPCPT_21 PCMD__22 1 0 1.1422 6.3501 39.56611    601 
PPCPT_21 PCPT__23 1 0 0.0000 0.4840 0.000000   9999 
PPCPT_21 PCPT__24 1 0 0.0000 0.4840 0.000000   9999 
PPCPT_21 PPCPT_22 1 0 0.0000 0.4840 0.000000   9999 
PPCPT_21 PSLGC_21 1 0 3.0444 16.973 107.0661   1142 
PPCPT_21 PSMG__21 1 0 1.6166 8.8524 56.69421   1000 
PPCPT_22 PCBT__22 1 0 1.4665 8.1409 51.63223   1142 
PPCPT_22 PCMD__23 1 0 0.9148 6.2726 43.47107   1199 
PPCPT_22 PCPT2_21 1 0 0.0000 0.4840 0.000000   9999 
PPCPT_22 PCPT__25 1 0 0.0000 0.4840 0.000000   9999 
PPCPT_22 PSLGC_22 1 0 3.0782 18.866 129.1115   1142 
PPVRM_15 PCSD2_11 1 0 0.1920 2.0960 23.46875   2001 
PPVRM_15 PCVN3_11 1 0 0.0960 1.0240 11.08125   2001 
PPVRM_15 PCVN3_12 1 0 0.0960 0.9600 10.96875   2001 
PPVRM_15 PSPDV111 1 0 0.9280 8.5440 144.2000   3424 
PPVRM_15 PSPDV111 2 0 0.8800 9.2480 136.4624   3424 
PSACT_11 PSFN__12 1 0 1.5680 17.552 189.7687   2001 
PSACT_11 PSPM__11 1 0 0.4320 4.8800 63.30625   2001 
PSAL__12 PCAL__11 1 0 0.0000 0.1600 0.000000   2001 
PSAL__12 PCAL__12 1 0 0.0000 0.1600 0.000000   2001 
PSAL__12 PSPDV111 1 0 1.1680 13.088 134.4312   2682 
PSAL__12 XCA_AL11 1 0 0.7840 7.5680 89.55000   2396 
PSAL__12 XCA_AL12 1 0 0.7840 7.5680 89.55000   2396 
PSAMM_11 PCFTA_11 1 0 0.6240 6.6240 69.60625   2001 
PSAMM_11 PPDRS_11 1 0 0.4640 5.0080 55.40625   2682 
PSAMM_11 PSBA__16 1 0 2.0800 18.304 240.7749   2001 
PSAMM_11 PSLGC_15 1 0 2.5760 28.096 309.0375   2001 
PSAMM_11 PSRR__12 1 0 2.2400 23.200 275.0750   2462 
PSAMM_21 PCVR__21 1 0 2.4878 12.835 92.95454   1000 
PSAMM_21 PCVR__21 2 0 2.2312 11.625 82.91322   1000 
PSAMM_21 PLINE_25 1 0 0.0097 0.1113 1.136360   2000 
PSAMM_21 PLINE_26 1 0 0.0774 0.6873 8.347110   2000 
PSAMM_21 PSAMM_22 1 7 0.0000 0.0000 0.000000   9999 
PSAMM_21 PSCL__21 1 0 3.5138 18.121 132.0041   1142 
PSAMM_22 PSCL__22 1 0 3.5187 18.154 132.1900   1142 
PSAM__11 PSAM__14 1 0 0.0000 0.1600 0.000000   3150 
PSAM__11 PSFN__12 1 0 0.5280 5.3920 69.06250   2001 
PSAM__11 PSRM__12 1 0 2.0640 22.720 245.4750   2001 
PSAM__14 PSRJ__13 1 0 1.1680 12.272 148.2875   2001 
PSAM__21 PLINE122 1 0 0.0000 0.0500 0.000000   1199 
PSAM__21 PSAM__22 1 2 0.0000 0.0000 0.000000   2000 
PSAM__21 PSPH__21 1 0 0.4017 2.1586 13.98760   1000 
PSAM__21 PSSS__21 1 0 1.0164 2.3232 922.1693   1294 
PSAM__21 PSZBJ_21 1 0 0.5469 1.5536 715.9503   1170 
PSAM__22 PLINE121 1 0 0.5324 2.8556 19.00826   1142 
PSAM__22 PSZBJ_22 1 0 0.5469 1.5488 713.0371   1170 
PSASJ_21 PSASJ_22 1 2 0.0000 0.0000 0.000000   9999 
PSAV__16 PCAV__11 1 0 0.0000 0.1600 0.000000   2001 
PSAV__16 PCAV__12 1 0 0.0000 0.1600 0.000000   2001 
PSAV__16 XBR_AV11 1 0 1.3440 12.624 146.9937   2001 
PSBL__18 PSLV_112 1 0 1.5360 16.208 191.5750   2001 
PSBL__18 PSPG__12 1 0 2.3040 21.696 225.8750   2001 
PSBL__18 PSPI__13 1 0 3.0400 33.920 347.8750   2001 
PSBL__18 PSRJ__13 1 0 2.3680 26.912 278.3500   2001 
PSCC__31 PSCC__33 1 2 0.0000 0.0000 0.000000  10000 
PSCC__31 PSFR__31 1 0 3.2175 16.670 120.0000   1001 
PSCC__31 PSFR__32 1 0 3.2175 16.670 120.0000   1001 
PSCC__31 PSFR__32 2 0 2.6865 28.759 337.2442   2002 
PSCC__33 PPEGU_31 1 0 2.4547 12.874 90.48888   1008 
PSCF__21 PSCF__22 1 2 0.0000 0.0000 0.000000   2000 
PSCG__21 PCRJ__21 1 0 0.0290 0.1016 42.70661   2333 
PSCG__21 PSCG__22 1 7 0.0000 0.0000 0.000000  99999 
PSCG__21 PSFN__21 1 8 1.9554 10.633 68.76033   1000 
PSCG__21 PSXL__21 1 0 4.4189 23.585 155.7851   1000 
PSCH__21 PSCH__22 1 2 0.0000 0.0000 0.000000   2000 
PSCH__21 PSSS__22 1 0 0.2372 0.8567 463.1817    955 
PSCH__22 PLINE121 1 0 0.1936 1.0164 7.024790   1000 
PSCH__22 PLINE122 1 0 0.6002 3.1460 21.85950   1000 
PSCL__21 PSCL__22 1 2 0.0000 0.0000 0.000000   1000 
PSCL__22 PCCL__21 1 0 0.0000 0.0500 0.000000   9999 
PSCN__21 PLINE123 1 0 0.3388 4.5254 76.23966   3149 
PSCN__21 PSCN__22 1 2 0.0000 0.0000 0.000000   9999 
PSCN__22 PLINE_22 1 0 0.1791 2.3910 40.28925   3149 
PSCN__22 PSRR__22 1 0 0.8131 4.1140 122.3140   2000 
PSCT__21 PLINE_27 1 0 0.9341 5.2611 38.49173   1000 
PSCT__21 PSCT__22 1 2 0.0000 0.0000 0.000000   2000 
PSCT__22 PSPD__21 1 0 0.3775 2.6523 18.69834   1239 
PSCVR_21 PSCVR_22 1 2 0.0000 0.0000 0.000000   9999 
PSED__21 PLINE_23 1 0 0.3146 1.3213 220.1652   2000 
PSED__21 PSED__22 1 2 0.0000 0.0000 0.000000   9999 
PSED__22 PLINE_24 1 0 0.3049 1.3116 216.6528   1294 
PSEJ__21 PSCL__21 1 0 1.5052 14.907 195.4752   2682 
PSEJ__21 PSEJ__22 1 2 0.0000 0.0000 0.000000   9999 
PSEJ__21 PSMC__21 1 0 1.9166 10.352 68.40909   1000 
PSEJ__22 PLINE_22 1 0 2.2216 11.872 79.58677   1000 
PSEJ__22 PSCL__22 1 0 3.7558 19.166 141.7355   1000 
PSER__31 PSER__32 1 2 0.0000 0.0000 0.000000   2002 
PSETM_31 PSFR__32 1 0 2.6190 28.485 308.7554   1001 
PSET__31 PSET__32 1 2 0.0000 0.0000 0.000000   2002 
PSET__31 PSTVR_31 1 0 2.6662 13.803 99.86666   1001 
PSET__31 PSTVR_32 1 0 3.5550 16.818 121.3333   1001 
PSET__32 PSTVR_32 1 0 2.6662 13.803 99.86666   1001 
PSFAF_31 PCAF__31 1 0 1.3725 9.4050 86.66666    500 
PSFAF_31 PSFAF_32 1 2 0.0000 0.0000 0.000000  10000 
PSFAF_32 PPCCD_32 1 0 3.2422 13.650 92.44444    855 
PSFA__16 PSAV__16 1 0 1.9360 21.104 218.7187   2001 
PSFA__16 PSSN__12 1 0 1.7600 19.808 204.2437   2001 
PSFA__31 PSER__32 1 0 4.7138 25.107 168.9777   1001 
PSFA__31 PSES__31 1 0 1.7483 10.712 72.88888   1001 
PSFA__31 PSFA__32 1 2 0.0000 0.0000 0.000000  10000 
PSFA__32 PSOQ__32 1 0 5.5012 18.373 122.0887    793 
PSFE__21 PSCC__21 1 0 4.2205 21.852 157.7066   1000 
PSFE__21 PSCF__21 1 0 4.7819 28.159 212.2106   1000 
PSFE__21 PSFE__22 1 2 0.0000 0.0000 0.000000   9999 
PSFE__22 PCNC__22 1 0 1.8586 9.9172 66.15702   1000 
PSFE__22 PSCC__21 1 0 4.2205 21.852 157.7066   1000 
PSFE__22 PSCF__22 1 0 4.7819 28.168 212.2933   1000 
PSFF__11 PSPM__13 1 0 0.8320 8.7200 106.8312   2001 
PSFF__11 PSRJ__13 1 0 2.4640 27.008 297.2875   2001 
PSFF__31 PQAJ__31 1 0 0.9022 4.5765 34.08888   1001 
PSFF__31 PSFF__32 1 2 0.0000 0.0000 0.000000  10000 
PSFF__31 PSPM__32 1 0 1.7572 8.9190 66.48888   1001 
PSFF__31 PSTFR_31 1 0 0.8370 2.7450 76.00000    855 
PSFF__32 PLINE_35 1 0 0.3982 2.0160 15.02222   1001 
PSFF__32 PSPM__31 1 0 1.7572 8.9190 66.48888   1001 
PSFF__32 PSTFR_32 1 0 0.6480 3.4605 93.33333    855 
PSFN__11 PSFN__12 1 0 0.0000 0.1600 0.000000   2001 
PSFN__11 PSRJ__13 1 0 0.7200 7.6640 89.24375   2001 
PSFN__21 PSASJ_21 1 0 1.8682 6.8438 925.4752   1142 
PSFN__21 PSCH__21 1 0 1.5343 8.1796 55.43388   1000 
PSFN__21 PSFN__22 1 2 0.0000 0.0000 0.000000   2000 
PSFN__21 PSTJ__22 1 0 0.7841 6.8680 125.8263   2000 
PSFN__22 PLINE121 1 0 0.8712 4.6948 31.61157   1000 
PSFN__22 PSCH__22 1 0 1.2197 6.6647 42.60330   1142 
PSFRA_14 PSLV_112 1 0 3.3600 36.960 385.9375   2001 
PSFRA_14 PSRR__12 1 0 0.6880 7.7760 79.41875   2001 
PSFRD_31 PCAR__31 1 0 1.8675 6.4800 41.68888    500 
PSFRD_31 PCVN__31 1 0 0.1845 1.2645 8.888890   1139 
PSFRD_31 PSFRD_32 1 2 0.0000 0.0000 0.000000  10000 
PSFRD_32 PCFD__31 1 0 0.0518 0.3465 2.488890   1001 
PSFRD_32 PLINE_32 1 0 1.1340 7.6117 56.35555   1001 
PSFR__11 PSPG__12 1 0 1.2800 13.600 141.3125   2001 
PSFR__11 XCE_FR11 1 0 0.4000 4.3680 45.50000   2001 
PSFR__31 PCFT__31 1 0 0.9810 3.3075 21.77777    751 
PSFR__31 PSFR__32 1 2 0.0000 0.0000 0.000000   2002 
PSFR__32 PCOS__31 1 0 3.2175 16.670 120.0000    600 
PSLGC_15 PCBT2_11 1 0 0.8640 9.2160 107.9250   2001 
PSLGC_15 XAL_LG11 1 0 0.1120 1.0240 10.87500   2462 
PSLGC_21 PCBT__22 1 0 2.0086 11.107 70.06198   1142 
PSLGC_21 PSLGC_22 1 2 0.0000 0.0000 0.000000   9999 
PSLGC_22 PCBT__21 1 0 2.0183 11.209 69.93801   1142 
PSLV_112 PCLRS_11 1 0 0.2880 3.2640 35.03750   2001 
PSLV_112 PCLRS_12 1 0 0.2880 3.2480 35.00625   2001 
PSLV_112 PSPI__13 1 0 1.8880 19.616 239.5187   2001 
PSMCC_21 PSMCC_22 1 2 0.0000 0.0000 0.000000   9999 
PSMCC_21 PSVPC_22 1 0 1.5633 16.775 191.5289   2000 
PSMCC_22 PSLGC_22 1 0 3.5235 19.030 125.0000   1142 
PSMC__21 PSMC__22 1 2 0.0000 0.0000 0.000000   1000 
PSMC__21 PSMC__23 1 2 0.0000 0.0000 0.000000   9999 
PSMC__21 PSPI__21 1 0 1.6940 9.1428 59.91735   1000 
PSMC__22 PSCL__21 1 0 5.1836 26.954 192.1280   1000 
PSMC__22 PSMC__23 1 7 0.0000 0.0000 0.000000   9999 
PSMC__22 PSPI__21 1 0 1.7085 9.1331 61.40495   1000 
PSMG__21 PSMG__22 1 2 0.0000 0.0000 0.000000   9999 
PSMG__22 PCVR__21 1 0 5.7741 32.369 199.4008   1000 
PSOQ__31 PNVC__31 1 0 2.7292 9.2745 58.97777    500 
PSOQ__31 PSOQ__32 1 2 0.0000 0.0000 0.000000   2002 
PSOQ__32 PSTVR_32 1 0 2.9812 14.035 277.2442   1582 
PSOR__31 PSOR__32 1 2 0.0000 0.0000 0.000000   2002 
PSOR__31 PSPDV_34 1 0 2.4075 7.8615 54.44444    855 
PSOR__32 PSPDV_34 1 0 2.4075 7.8615 54.44444    855 
PSOR__32 PSPDV_34 2 0 1.1340 6.0525 67.37777   1001 
PSPA__31 PSPA__32 1 2 0.0000 0.0000 0.000000  10000 
PSPA__31 PSPM__31 1 0 4.5900 15.592 98.22222    793 
PSPA__32 PSPM__32 1 0 4.4887 15.331 97.28888    793 
PSPB__21 PLINE_28 1 0 0.2759 1.5101 9.731410    501 
PSPDV_34 PPEAM_31 1 0 4.2052 22.923 147.5555   1001 
PSPDV_34 PPEAM_31 2 0 4.2052 22.923 147.5555   1001 
PSPDV_34 PSFRD_32 1 0 1.2308 10.977 109.3777   2002 
PSPD__21 PSPD__22 1 2 0.0000 0.0000 0.000000   9999 
PSPG__12 PCPG2_11 1 0 0.0000 0.1600 0.000000   2001 
PSPG__12 PCPG__11 1 0 0.0000 0.1600 0.000000   2001 
PSPG__12 PCPG__12 1 0 0.0000 0.1600 0.000000   2001 
PSPG__17 PCPG2_12 1 8 0.0000 0.1600 0.000000   2001 
PSPI__13 PSBA__16 1 0 2.1120 18.608 221.4500   2001 
PSPI__21 PLINE_26 1 0 4.1769 37.635 434.9793   2000 
PSPM__11 PSPM__13 1 0 0.0000 0.1600 0.000000   2001 
PSPM__11 PSSN__12 1 0 2.8320 31.840 329.0311   2001 
PSPM__31 PQAJ__31 1 0 1.1520 5.9625 40.88888   1001 
PSPM__31 PSER__31 1 0 11.949 40.713 258.6221    855 
PSPM__31 PSPM__32 1 2 0.0000 0.0000 0.000000   2998 
PSPM__32 PLINE_35 1 0 1.4220 7.2135 53.77777   1001 
PSPM__32 PSMP__32 1 0 4.9860 16.908 112.9333    855 
PSPNL_21 PSPR__22 1 0 0.8857 4.8690 123.0785   2000 
PSPNL_21 PSTBA_21 1 0 5.1256 28.115 179.8760   1142 
PSPNL_21 PSTBA_22 1 0 5.1256 28.115 179.8760   1142 
PSPNL_21 PSZR__22 1 0 3.8284 20.647 134.6694   1055 
PSPNL_21 PSZR__23 1 0 3.8284 20.647 134.6694   1055 
PSPN__21 PCBSM_21 1 0 1.0358 7.5746 59.44214   1341 
PSPN__21 PSAMM_22 1 0 4.1914 23.232 148.8842   1142 
PSPN__21 PSCF__21 1 0 4.7480 26.373 160.9709   1000 
PSPN__21 PSPN__22 1 2 0.0000 0.0000 0.000000   9999 
PSPN__21 XAL_PN22 1 0 1.5246 8.6733 56.77686   1142 
PSPN__21 XSA_PN21 1 0 1.1664 6.4614 40.70247   1128 
PSPN__22 PCPN__21 1 0 0.0774 0.4259 2.685950    779 
PSPN__22 PSCF__22 1 0 4.7432 26.281 164.8760   1000 
PSPN__22 XAL_PN21 1 0 1.5343 8.7894 57.23140   1142 
PSPO__11 PSTVR_13 1 0 2.3680 24.928 302.6000   2001 
PSPO__31 PSPO__32 1 2 0.0000 0.0000 0.000000  10000 
PSPR__21 PCAG__21 1 0 2.3426 12.748 83.59504    779 
PSPR__21 PSPI__21 1 0 3.3444 18.009 119.8140   1000 
PSPR__21 PSPR__22 1 2 0.0000 0.0000 0.000000   9999 
PSPR__21 PSRM__21 1 0 8.2086 44.455 292.0040   1000 
PSPR__21 PSTBA_21 1 0 3.1508 17.516 108.6157   1142 
PSPR__22 PCAG__21 1 0 2.3232 12.646 82.93388    779 
PSPR__22 PLINE_28 1 0 2.7007 15.004 94.09090   1142 
PSPR__22 PSPI__21 1 0 3.3251 18.029 117.1694   1000 
PSPR__22 PSTBA_22 1 0 3.1847 17.651 110.1652   1000 
PSRA__11 PSRA__14 1 0 0.0000 0.1600 0.000000  99999 
PSRA__11 PSRR__12 1 0 1.0080 11.424 116.1312   2366 
PSRA__12 PSAL__12 1 0 1.7600 20.800 207.3812   2682 
PSRA__12 PSRA__14 1 0 0.0000 0.1600 0.000000  99999 
PSRA__13 PSPDV111 1 0 0.6240 7.0880 73.03750   2682 
PSRA__13 PSRA__14 1 8 0.0000 0.1600 0.000000   3150 
PSRA__13 PSRR__11 1 0 0.8640 9.8560 100.1375   2682 
PSRA__31 PLINE_32 1 0 4.9545 13.367 92.00000    516 
PSRA__31 PSFAF_32 1 0 2.0250 12.870 110.2222   1139 
PSRA__31 PSRA__33 1 2 0.0000 0.0000 0.000000   2002 
PSRA__33 PSFAF_31 1 0 3.7305 15.275 103.2444    855 
PSRA__33 PSOR__31 1 0 4.5743 15.504 98.66666    589 
PSRJ__13 PCRJ__11 1 0 0.0000 0.1600 0.918750   2001 
PSRJ__13 PCRJ__12 1 0 0.0000 0.1600 0.000000   2001 
PSRM__11 PSPG__12 1 0 2.4640 26.880 278.5936   2001 
PSRM__11 PSRM__12 1 0 0.0000 0.1600 0.000000   2001 
PSRM__11 PSRM__13 1 0 0.0000 0.1600 0.000000  10000 
PSRM__12 PSLV_112 1 0 2.5600 28.784 295.1625   2001 
PSRM__21 PSCG__22 1 0 2.9718 15.270 111.9214   1000 
PSRM__21 PSCVR_22 1 0 2.8362 15.792 98.65702   1000 
PSRM__21 PSRM__23 1 2 0.0000 0.0000 0.000000   2000 
PSRM__23 PLINE_28 1 0 6.9018 37.747 244.6279   1000 
PSRM__23 PSCG__21 1 0 2.9427 15.192 111.9834   1000 
PSRM__23 PSCG__21 2 0 3.1460 16.988 109.0289   1000 
PSRR__11 PSPI__13 1 0 2.4640 28.304 292.7562   2001 
PSRR__11 PSRR__12 1 0 0.0000 0.1600 0.000000   3150 
PSRR__12 PSVNF_11 1 0 1.3280 14.032 168.3250   2001 
PSRR__21 PLINE123 1 0 0.1936 2.5168 42.76859   3149 
PSRR__21 PSRR__22 1 2 0.0000 0.0000 0.000000   9999 
PSRR__21 PSTR__22 1 0 1.5924 8.5378 57.41735   1000 
PSRR__22 PCTG__21 1 0 0.2033 2.7249 44.42148   2501 
PSRR__22 PLINE_23 1 0 0.2904 3.0540 38.11983   2000 
PSRR__22 PLINE_27 1 0 1.2197 6.3210 45.59917   1000 
PSRR__22 PSUR__25 1 0 1.2245 6.3065 45.57851   1000 
PSSB__31 PSPM__31 1 0 0.3285 1.7708 11.77777   1001 
PSSB__31 PSPM__32 1 0 0.3060 1.6425 10.97777   1001 
PSSB__31 PSSB__32 1 2 0.0000 0.0000 0.000000    500 
PSSB__32 PSPM__32 1 0 0.3285 1.7302 11.55555   1001 
PSSI__31 PSPO__32 1 0 4.3223 14.118 98.22222    855 
PSSM__21 PLINE_27 1 0 0.1549 0.7986 5.371900   1000 
PSSN__11 PCSN__11 1 8 0.3520 3.5680 46.80625    499 
PSSN__11 PCSN__13 1 0 0.3360 3.5200 45.65625    499 
PSSN__11 PSPO__11 1 0 3.0080 31.744 350.0437   2001 
PSSN__11 PSSN__12 1 0 0.0000 0.1600 0.000000   2001 
PSSN__12 PCSN__12 1 0 0.3360 3.5200 45.65625    499 
PSSN__31 PCATS_31 1 0 0.4140 2.1465 15.20000   1001 
PSSN__31 PCSN__31 1 8 0.3690 3.7260 49.37777   1501 
PSSN__31 PSES__31 1 0 2.1915 13.425 91.33333   1001 
PSSN__31 PSOQ__31 1 0 4.8465 24.597 183.3777   1001 
PSSN__31 PSSI__31 1 0 7.4925 24.273 169.9111    855 
PSSN__31 PSSN__32 1 2 0.0000 0.0000 0.000000   2002 
PSSN__32 PCATS_32 1 0 0.4140 2.1465 15.20000   1001 
PSSN__32 PCSNG_31 1 0 0.6593 2.7315 122.0887   1001 
PSSN__32 PSMP__32 1 0 6.1560 20.817 138.9333    855 
PSSN__32 PSOQ__32 1 0 4.8465 24.597 183.3777   1001 
PSSN__32 PSPO__31 1 0 11.841 39.386 276.3555    855 
PSSR__21 PSCG__22 1 0 2.6620 14.616 93.65702   1055 
PSSR__21 PSCG__22 2 0 2.6620 14.616 93.65702   1055 
PSSR__21 PSZR__22 1 0 4.0462 22.191 142.2520   1055 
PSSR__21 PSZR__23 1 0 4.0462 22.191 142.2520   1055 
PSSS__21 PSPH__21 1 0 0.1839 0.6679 361.0950    945 
PSSS__21 PSSS__22 1 2 0.0000 0.0000 0.000000   9999 
PSSV2_21 PSCG__21 1 0 2.3813 12.608 184.7520    845 
PSSV2_21 PSFN__21 1 0 1.6117 8.6249 155.1446    845 
PSSV2_21 PSSV2_22 1 2 0.0000 0.0000 0.000000   2000 
PSSV2_22 PSASJ_22 1 0 0.8131 1.8489 743.2851   1097 
PSSV2_22 PSCG__21 1 0 2.3329 12.429 180.2478    845 
PSSV2_22 PSFN__22 1 0 1.0987 5.5418 140.0000    845 
PSTBA_21 PLINE_21 1 0 0.9196 4.9465 33.14049   1055 
PSTBA_21 PSTBA_22 1 2 0.0000 0.0000 0.000000   9999 
PSTFR_31 PSTFR_32 1 2 0.0000 0.0000 0.000000  10000 
PSTJ__21 PLINE122 1 0 0.6921 3.7704 24.31818   1000 
PSTJ__21 PSCVR_21 1 0 3.4800 19.398 121.0123   1000 
PSTJ__21 PSTJ__22 1 2 0.0000 0.0000 0.000000   2000 
PSTN__31 PSET__32 1 0 4.3942 19.734 142.8444   1139 
PSTN__31 PSPO__31 1 0 3.4087 11.126 77.55555    855 
PSTN__31 PSPO__32 1 0 1.2398 12.971 160.3999   1001 
PSTN__31 PSTN__32 1 2 0.0000 0.0000 0.000000  10000 
PSTN__32 PSOQ__31 1 0 7.6117 25.422 169.0222    855 
PSTN__32 PSPO__32 1 0 3.4380 12.138 85.60000    855 
PSTN__32 PSTVR_31 1 0 5.2515 27.024 197.1555   1001 
PSTR__21 PCTR__21 1 0 0.0145 0.0968 0.619840    501 
PSTR__21 PSCL__22 1 0 1.0164 5.3724 35.14462   1000 
PSTR__21 PSTR__22 1 2 0.0000 0.0000 0.000000   2000 
PSTR__22 PCTR__22 1 0 0.0242 0.1452 0.826450    501 
PSTVR_13 XPU_TV11 1 0 1.0240 9.2480 107.7500   2001 
PSTVR_31 PSTVR_32 1 2 0.0000 0.0000 0.000000  10000 
PSVC__21 PSCF__22 1 0 2.6475 14.703 92.16942   1000 
PSVC__21 PSVC__22 1 2 0.0000 0.0000 0.000000   9999 
PSVC__21 PSVC__24 1 2 0.0000 0.0000 0.000000   9999 
PSVC__22 PSCF__21 1 0 2.6523 14.747 92.39669   1000 
PSVC__22 PSVC__25 1 2 0.0000 0.0000 0.000000   9999 
PSVC__24 PSTBA_22 1 0 2.1683 12.071 74.77272   1142 
PSVC__25 PSTBA_21 1 0 2.1683 12.066 74.73140   1142 
PSVG__21 PLINE_26 1 0 0.2468 2.1974 27.02479   2000 
PSVG__21 PSRR__21 1 0 4.9562 25.579 185.3305   1142 
PSVG__21 PSVG__23 1 2 0.0000 0.0000 0.000000   9999 
PSVG__21 PSVPA_22 1 0 3.4896 18.358 126.4049   1142 
PSVG__22 PSVG__24 1 7 0.0000 0.0000 0.000000   9999 
PSVG__23 PCRG__21 1 0 0.1452 0.8712 5.743800    779 
PSVG__23 PLINE_24 1 0 2.2312 20.695 237.0247   2000 
PSVG__23 PLINE_25 1 0 0.3582 3.9010 42.85124   2000 
PSVG__23 PSCL__21 1 0 2.5652 13.600 90.28925   1000 
PSVG__23 PSUR__25 1 0 3.7946 19.553 141.4462   1142 
PSVG__31 PCTC__31 1 0 2.0880 7.1393 45.42222    250 
PSVI__31 PSOR__31 1 0 2.9137 9.2812 66.75555    589 
PSVI__31 PSPDV_34 1 0 4.9320 17.559 112.5777    855 
PSVI__31 PSVI__32 1 2 0.0000 0.0000 0.000000  10000 
PSVI__32 PSOR__32 1 0 2.9093 9.2498 67.02222    589 
PSVM__11 PSRR__11 1 0 0.5280 5.6640 70.48125   2001 
PSVM__11 PSVNF_11 1 0 1.0720 11.168 137.8312   2001 
PSVM__21 PLINE_24 1 0 0.2468 2.5749 31.83884   2000 
PSVM__21 PSCT__22 1 0 0.7018 4.0898 30.26859   1000 
PSVM__21 PSPD__21 1 0 0.3969 2.7152 20.20661   1239 
PSVM__21 PSRR__21 1 0 1.5391 8.0344 57.80991   1000 
PSVM__21 PSVM__22 1 2 0.0000 0.0000 0.000000   9999 
PSVM__22 PLINE_23 1 0 0.2468 2.5362 31.75619   2000 
PSVM__22 PSCT__21 1 0 0.3727 2.6184 18.42975   1000 
PSVM__22 PSPD__22 1 0 0.8228 1.8682 746.5495   1294 
PSVPA_21 PSVPA_22 1 2 0.0000 0.0000 0.000000   9999 
PSVPA_21 PSVPC_21 1 0 1.0164 11.180 121.0743   2000 
PSVPA_22 PLINE_29 1 0 0.0000 0.0500 0.000000   2000 
PSVPA_22 PPMTL_21 1 0 0.0339 0.1791 1.239670   1000 
PSVPC_21 PSVPC_22 1 2 0.0000 0.0000 0.000000   9999 
PSVPC_22 PLINE_29 1 0 1.0164 11.180 121.0743   2000 
PSXL__31 PLINE_35 1 0 0.4365 2.2905 15.46666    500 
PSZBJ_21 PSZBJ_22 1 2 0.0000 0.0000 0.000000   9999 
PSZR__21 PSZR__23 1 2 0.0000 0.0000 0.000000  99999 
PSZR__22 PCCB__21 1 0 0.0000 0.0500 0.000000    501 
PSZR__22 PSZR__23 1 2 0.0000 0.0000 0.000000   9999 
PSZR__23 PCCB__22 1 0 0.0000 0.0500 0.000000    501 
PSZR__23 PCCB__23 1 0 0.0000 0.0500 0.000000    501 
PSZR__31 PSZR__32 1 2 0.0000 0.0000 0.000000  99999 
PSZR__32 PCBC__31 1 0 4.5180 15.459 98.08888    400 
PSZR__32 PSZR__33 1 2 0.0000 0.0000 0.000000   2002 
PSZR__33 PCBC__31 1 0 4.5315 15.462 99.06666    400 
QBOSA_1  QKRIZ_1  1 0 1.3810 15.912 265.0400   2000 
QBOSA_1  QVARI_1  1 0 2.3050 28.255 396.3230   1200 
QBYST_2  QKRIZ_21 1 0 5.1450 32.794 213.5490    785 
QBYST_2  QPBYS_2  1 0 5.8470 28.199 180.2400    665 
QBYST_2  QSUCA_2  1 0 5.0480 19.747 218.9480    665 
QCVAH_1  QLMAR_1  1 0 1.0400 10.845 145.8580   1200 
QEBOR31  QBOSA_1  1 0 0.9400 11.506 165.7160   1200 
QEBOR41  QKRIZ_1  1 0 0.4590 5.4070 83.43100   1200 
QEVO1_21 QEVO1_22 1 2 0.0000 0.0000 0.000000   2000 
QEVO1_21 QLEME_21 1 0 4.9840 32.974 221.4900    760 
QGABC_1  QGABC_12 1 2 0.0000 0.0000 0.000000   2000 
QGABC_1  XGY_GA11 1 0 0.5650 6.7090 58.00600   2000 
QGABC_12 QPBIS_1  1 0 0.9650 12.188 173.6970   2280 
QHZDA_1  QSUCA_1  1 0 1.5330 19.490 275.6390   2000 
QKOSI_1  QLEME_1  1 0 0.6780 7.9530 121.9000   1500 
QKOSI_1  QMOLD_1  1 0 0.2650 3.3270 48.40700   1500 
QKRIZ_1  QBYST_1  1 0 1.7760 22.272 324.0799   2000 
QKRIZ_1  QPBIS_1  1 0 1.2550 13.907 172.1510   2010 
QKRIZ_1  XSO_KR11 1 0 1.7890 19.382 234.1150   2000 
QKRIZ_21 QSENI_2  1 0 3.3240 21.312 138.0310    785 
QLEME_1  QLEME_12 1 2 0.0000 0.0000 0.000000   2000 
QLEME_1  QMOLD_1  1 0 0.8280 9.7060 148.7590   1500 
QLEME_1  QSPNV_1  1 0 1.7220 17.659 222.2250   1500 
QLEME_1  QVOLA_1  1 0 2.3080 24.226 290.5040   1570 
QLEME_1  XKR_LE11 1 0 1.7390 17.763 255.3300   1500 
QLEME_1  XKR_LE12 2 0 1.7350 17.752 255.3300   1500 
QLEME_21 QEVO1_22 1 0 4.9840 32.974 221.4900    815 
QLEME_21 QSUCA_2  1 0 15.389 78.860 465.2820    665 
QLEVI_1  QLEVI_12 1 2 0.0000 0.0000 0.000000   2000 
QLEVI_1  XGO_LE11 1 0 1.2470 14.034 155.8620   2000 
QLEVI_12 QRSOB_1  1 0 3.3390 36.258 438.4960   2000 
QLMAR_1  QMEDZ_1  1 0 1.2220 15.129 211.3480   2000 
QLMAR_1  QSPNV_1  1 0 2.5360 25.758 327.9939   1500 
QLMAR_1  QVARI_1  1 0 1.6680 18.467 251.2839   2000 
QMALZ_1  QKRIZ_1  1 0 0.3860 4.0330 54.32400   1200 
QMEDZ_1  QSUCA_1  1 0 1.4080 17.585 245.8370   2000 
QMOLD_1  QRSOB_1  1 0 2.6530 28.855 350.6650   2010 
QMOLD_1  QVKAP_1  1 0 2.5830 27.946 339.1200   1500 
QPBIS_1  QSTUP_1  1 0 1.0410 12.016 191.4190   2000 
QPBYS_2  XLI_PB21 1 0 4.0600 20.700 124.0500    835 
QSALA_2  QKRIZ_21 1 0 1.8220 11.488 75.02200    785 
QSENI_2  XSO_SE21 1 0 3.0300 16.950 124.0500    960 
QSIRO_2  QSUCA_2  1 0 2.4420 14.996 105.5620    360 
QSIRO_2  QSUCA_2  2 0 2.4420 14.996 105.5620    360 
QSTUP_1  XSO_ST11 1 0 1.1650 14.897 210.4550   2000 
QSUCA_1  QSUCA_12 1 2 0.0000 0.0000 0.000000   2000 
QSUCA_1  QVARI_1  1 0 0.5250 5.4860 68.86400   2000 
QVARI_1  QVARI_12 1 2 0.0000 0.0000 0.000000   2000 
QVARI_1  XNO_VA11 1 0 1.1330 11.261 139.1660   2000 
QVDUR_11 QEMOR11  1 0 0.1530 1.9560 27.16100   1500 
QVDUR_11 QEMOR31  1 8 0.1620 2.0630 28.65100   1500 
QVDUR_11 QGABC_12 1 0 2.0530 25.744 374.5979   2280 
QVDUR_11 QHZDA_1  1 0 1.3930 17.526 253.1980   2000 
QVDUR_11 QLEVI_1  1 0 0.4110 4.4630 55.61500   2100 
QVDUR_11 QVDUR_12 1 2 0.0000 0.0000 0.000000   2000 
QVDUR_12 QEMOR21  1 0 0.1560 1.9850 27.56200   1500 
QVDUR_12 QEMOR41  1 0 0.1620 2.0420 28.06600   1500 
QVDUR_12 QGABC_1  1 8 2.0530 25.744 374.5979   2280 
QVDUR_12 QKRIZ_1  1 0 1.8090 19.632 239.0320   2100 
QVDUR_12 QLEVI_12 1 0 0.3800 4.6200 71.23100   2000 
QVKAP_1  QEVO2_11 1 0 0.1530 1.6400 19.85800    720 
QVKAP_1  QEVO2_12 1 0 0.1480 1.5900 19.26100    240 
QVKAP_1  XVK_MU11 1 0 0.8290 8.7030 87.80000   1980 
QVOLA_1  QVKAP_1  1 0 1.4200 15.250 191.9110   1570 
RABAT_5  RBRLT15  1 8 2.2600 5.6000 35.00048    485 
RABAT_5  RSMIRI5  1 0 1.1300 2.8200 40.50141    485 
RADJU_5  RFARA_5  1 0 5.9000 14.800 92.00154    485 
RAFUM_5  RCACIU5  1 8 2.0000 6.4000 40.00001    575 
RAFUM_5  RTINCD5  1 8 5.4600 16.920 99.79897    575 
RAGHIR5  RTARN_5  1 0 3.0900 7.7200 48.25014    485 
RAIUD_5  RTEIU_5  1 0 2.5000 6.2000 38.00101    485 
RAIUL15  RTEIU_5  1 0 3.0000 7.6000 45.00017    485 
RAIUL22  RGILC22  1 0 4.1000 24.400 157.0010    600 
RAIUL22  RMINT12  1 0 6.4000 35.799 229.9991    978 
RAIUL22  RSUGA22  1 0 3.3400 19.740 126.9988    600 
RAIUL25  RAIUD_5  1 0 5.3000 13.200 81.99870    485 
RAIUL25  RAIUL15  1 7 0.0000 0.0000 0.000000    600 
RAIUL25  RBRAB_5  1 0 0.7800 1.9000 12.19880    485 
RAIUL25  RSEBE_5  1 0 3.0000 7.6000 47.00136    500 
RAIUL25  RZLAT_5  1 0 5.6000 14.600 92.00154    485 
RALBE_5  RCERB_5  1 0 0.8600 1.7600 10.99871    440 
RALES_5  RREME_5  1 0 6.5000 16.240 101.4984    485 
RALES_5  RREME_5  2 0 7.4000 18.500 126.9988    485 
RALES_5  RSUPL_5  1 0 5.9200 14.810 92.00154    485 
RALES_5  RSUPL_5  2 0 5.9200 14.810 92.00154    485 
RALEX15  RALEX25  1 2 0.0000 0.0000 0.000000    600 
RALEX15  RROSV_5  1 0 6.0900 15.220 95.19967    485 
RALEX15  RVIIS25  1 0 3.3600 8.4000 51.99964    485 
RALEX15  RZIMN_5  1 0 5.8700 14.700 92.00154    485 
RALEX25  RIZVR_5  1 0 4.3000 13.900 87.00012    575 
RARA1D5  RARA2D5  1 2 0.0000 0.0000 0.000000   1200 
RARA1D5  RFANT_5  1 0 0.7300 2.3500 15.00110    575 
RARA1D5  RSEMLA5  1 0 7.6800 20.590 128.6999    485 
RARA2D5  RCARD15  1 0 0.8200 2.6400 16.49995    575 
RARA2D5  RCARD25  1 0 0.8200 2.6400 16.49995    575 
RARA2D5  RMURE_5  1 0 0.7200 2.3800 14.80004    575 
RARA2D5  RMURE_5  2 8 0.7200 2.3800 14.80004    575 
RARA2D5  RPOLT_5  1 0 1.2000 2.7000 16.99914    485 
RARA2D5  RVARD_5  1 0 9.4400 29.030 181.4488    485 
RARA4D1  RARAD41  1 2 0.0000 0.0000 0.000000   1700 
RARA4D1  XSA_AR11 1 0 1.6900 17.900 185.5989   1920 
RARAD22  RCARA22  1 0 3.3840 20.000 128.6009    960 
RARAD22  RTIMI22  1 0 3.8000 22.600 145.0001    960 
RARAD41  RNADA_1  1 0 1.0860 9.7600 131.0000   1920 
RARCU_5  RCHIT15  1 0 2.0800 5.4800 34.25906    485 
RARCU_5  RTITU_5  1 8 9.0000 20.200 125.9997    420 
RAREF22  RRIUR22  1 0 3.3000 19.799 126.9988    960 
RAREF22  RTHARG2  1 0 0.2000 1.2000 29.99906    960 
RAREF_5  RALBE_5  1 0 2.6600 5.3700 32.99927    440 
RAREF_5  RCLNG_5  1 0 7.1000 17.780 110.9987    485 
RAREF_5  RCLNG_5  2 0 7.1000 17.780 110.9987    485 
RARGS_5  RVALD_5  1 0 1.1300 2.8200 16.99914    420 
RARGS_5  RVALD_5  2 8 1.0000 3.2000 19.99937    575 
RARMEN5  RBTSR_5  1 0 3.9100 9.7850 61.00030    485 
RARMEN5  RCRUS_5  1 0 3.9100 9.7850 61.00030    485 
RARMT_5  RBANO25  1 0 8.7300 21.830 136.3984    485 
RBABAD5  RBAIA_5  1 0 3.8600 9.6600 60.39994    485 
RBABAD5  RTULC15  1 0 9.4800 20.160 125.9997    600 
RBABAN5  RCTACN5  1 8 0.1500 0.2540 90.67893    500 
RBACI_5  RNADAS5  1 0 0.3460 0.7150 226.2471    485 
RBAIA_5  RMIHV_5  1 8 2.6500 6.6400 41.00091    485 
RBAIL_5  RBASB25  1 0 5.1600 12.910 80.99968    420 
RBAIL_5  RCETA25  1 0 6.5600 16.400 101.4984    485 
RBAIL_5  RISA2_5  1 0 8.6700 21.670 0.000000    485 
RBAITA5  RCRISC5  1 0 2.0800 5.2100 32.59999    485 
RBALBA5  RLREB_5  1 8 0.1650 0.3739 155.4770    500 
RBALS_5  RCRAE_5  1 0 5.4600 13.640 84.99893    485 
RBALS_5  RDRAG25  1 0 5.4100 17.440 109.0006    575 
RBALS_5  RDRAG25  2 0 12.060 30.160 189.0012    485 
RBALS_5  RGRAD_5  1 0 3.7100 11.970 74.99923    575 
RBALTG5  RGIA1L5  1 0 3.0500 18.049 116.0899    485 
RBAM5_5  RBAM4_5  1 0 1.0600 2.6600 16.99914    500 
RBAM5_5  RBAMA25  1 0 0.6400 1.6000 9.999690    485 
RBAMA15  RBAM2_5  1 0 0.7900 2.0500 15.00110    485 
RBAMA15  RBAM4_5  1 0 1.5300 4.3000 26.99884    485 
RBAMA15  RCAVN_5  1 0 2.4960 6.3490 61.28995    485 
RBAMA15  RSAMA_5  1 0 11.650 29.170 181.9987    485 
RBAMA15  RSOMC_5  1 0 3.7000 9.2200 57.61994    485 
RBAMA22  RIERN22  1 0 10.800 63.799 409.9996   1062 
RBAMA22  RTIHA22  1 0 4.1000 24.200 154.9998    960 
RBAMA25  RBACI_5  1 0 16.700 41.000 260.0013    480 
RBAMA25  RBAM2_5  1 0 1.8200 4.5600 28.55079    485 
RBAMA25  RBAM2_5  2 8 0.2200 0.8900 5.601460    485 
RBAMA25  RBAMA15  1 7 0.0000 0.0000 0.000000    600 
RBAMA25  RNEGR_5  1 0 5.6100 14.010 87.99915    485 
RBAMA25  RSIGH_5  1 0 9.2200 23.059 144.0010    500 
RBANE25  RPAJAB5  1 0 0.2000 0.5000 489.0014    500 
RBANO15  RBANO25  1 7 0.0000 0.0000 0.000000    500 
RBANO15  RDROB15  1 0 0.5300 2.1200 12.99991    665 
RBANO25  RDROB25  1 0 0.5300 2.1200 12.99991    665 
RBANO25  RDROB45  1 8 0.5300 2.1200 12.99991    665 
RBANO25  RDROB55  1 8 0.5300 2.1200 12.99991    665 
RBARB22  RFCSV22  1 0 5.8100 30.490 204.9100    978 
RBARB22  RFILE22  1 0 0.5000 2.8000 18.00132    978 
RBARB25  RBARB_5  1 7 0.0000 0.0000 0.000000    600 
RBARB25  RSMIR25  1 8 1.6000 4.0000 24.99984    485 
RBARB_5  RSMIR15  1 8 0.7100 2.8600 17.86937   1000 
RBARJ15  RBARJ25  1 2 0.0000 0.0000 0.000000    600 
RBARJ15  RMURS_5  1 0 1.8300 4.5000 33.67001    400 
RBARJ25  RUNGH25  1 0 2.4300 5.9800 44.69009    400 
RBARN_5  RTART_5  1 0 1.7000 4.2400 25.99982    485 
RBARN_5  RVDOR_5  1 0 4.7800 12.000 74.00021    500 
RBART_5  RCARB_5  1 0 1.7600 3.8500 23.99861    420 
RBART_5  RFILI_5  1 0 8.8100 18.440 115.0010    420 
RBART_5  RPOJA_5  1 0 3.7800 7.6300 47.70005    420 
RBART_5  RSTOI_5  1 0 7.8200 16.900 106.0003    420 
RBARU22  RHASD22  1 0 2.9400 17.420 112.0009   1062 
RBARU25  RCFPUI5  1 0 1.5600 4.1100 25.59989    485 
RBARU25  RHATE_5  1 0 4.2600 10.660 67.00074    500 
RBARUM5  RANIN_5  1 0 2.8900 7.2200 45.00017    485 
RBARUM5  RBARU25  1 7 0.0000 0.0000 0.000000    600 
RBARUM5  RLUPE_5  1 0 4.8800 11.060 68.99878    485 
RBARUM5  ROTRO_5  1 8 12.900 26.400 164.9994    250 
RBARUM5  RPTRI15  1 0 5.5800 14.000 87.00012    485 
RBARUM5  RRETE_5  1 0 5.6200 11.360 70.99999    250 
RBASA15  RCPAL25  1 0 3.2900 8.2400 51.00061    485 
RBASA15  RLUMI_5  1 0 4.9000 12.200 76.00140    485 
RBASA15  RMEDG25  1 0 2.2000 5.4800 34.00145    485 
RBASA25  RBALTG5  1 8 2.6400 15.600 100.3299    800 
RBASA25  RBASA15  1 2 0.0000 0.0000 0.000000    600 
RBASA25  RMEDG25  1 0 2.2000 5.5400 35.00048    485 
RBASA25  RNEPT_5  1 0 8.5600 21.410 134.0014    485 
RBASA25  RPALA_5  1 0 3.3000 8.2500 51.60065    485 
RBASB15  RCALF_5  1 0 1.7000 2.6000 25.99982    485 
RBASB15  RCETA15  1 0 3.3600 8.4000 73.00118    485 
RBASB25  RBASB15  1 7 0.0000 0.0000 0.000000    600 
RBASB25  RCETA25  1 0 3.3600 8.4000 73.00118    485 
RBECL_5  RCELU_5  1 0 3.5000 8.7000 54.00083    500 
RBECL_5  RVIIS15  1 0 6.0000 15.100 94.99861    500 
RBEIU_5  RVASC15  2 8 4.4100 9.1000 55.99887    420 
RBERB_5  RCAZN_5  1 0 9.8500 24.610 153.7998    485 
RBERC_5  RTATA_5  1 0 1.9600 4.9000 30.64905    485 
RBERC_5  RTELEA5  1 0 0.4200 1.0000 6.499960    485 
RBIRL25  RREDI_5  1 0 10.220 21.230 133.0997    420 
RBIRL_5  RBIRL25  1 2 0.0000 0.0000 0.000000    500 
RBIRL_5  RFALC_5  1 0 7.5700 18.920 118.0012    500 
RBIRS15  RBIRS25  1 2 0.0000 0.0000 0.000000    600 
RBIRS25  RTRGJ_5  1 0 1.7400 4.2000 26.19994    420 
RBORS_5  RPOSUL5  1 0 0.9300 2.3300 14.57007    485 
RBORS_5  RSIGH_5  1 0 14.020 35.029 219.0003    500 
RBORZ_5  RGUTI_5  1 0 0.4300 1.2000 7.498980    575 
RBORZ_5  RGUTI_5  2 0 0.4300 1.2000 7.498980    575 
RBOTO_5  RHUDU_5  1 0 0.7400 1.8400 10.99871    485 
RBOTO_5  RHUDU_5  2 0 0.9800 2.8000 16.99914    485 
RBOTO_5  RVERE_5  1 0 3.7900 9.4800 58.99911    500 
RBRAB_5  RAIUL15  1 0 0.7800 1.9000 12.19880    485 
RBRAB_5  RSEBE_5  1 0 3.1400 7.8400 48.99942    485 
RBRAD15  RBRAD25  1 2 0.0000 0.0000 0.000000    600 
RBRAD15  RPITS_5  1 0 0.7500 2.4000 15.00110    575 
RBRAD25  RMIOV_5  1 0 4.1800 13.480 83.99990    575 
RBRAD25  RPITN25  1 0 2.2900 7.3800 45.99919    600 
RBRAD25  RPITV_5  1 0 1.4100 4.5400 28.00101    575 
RBRAD25  RPRDU_5  1 0 2.3000 7.4400 45.99919    600 
RBRAS25  RBRASA5  1 7 0.0000 0.0000 0.000000    800 
RBRAS25  RBRASB5  1 7 0.0000 0.0000 0.000000    800 
RBRAS25  RCETB25  1 0 0.3770 1.2130 8.767870    575 
RBRAS25  RHOGH25  1 0 9.3000 19.200 119.9993    420 
RBRAS25  RICA__5  1 0 1.7086 5.1289 384.5069    575 
RBRAS41  RBRAD41  1 0 5.4000 50.599 500.0000   1920 
RBRAS41  RDIRS41  1 0 0.4600 4.3900 44.00114   1920 
RBRAS41  RGUTI41  1 0 4.4000 41.299 409.9996   1920 
RBRASA5  RBRASB5  1 7 0.0000 0.0000 0.000000    800 
RBRASA5  RIUSBB5  1 8 0.3700 1.6000 10.00000    300 
RBRAZ12  RBRAZ22  1 2 0.0000 0.0000 0.000000    850 
RBRAZ12  RTELE22  1 0 1.3000 12.400 122.9996    720 
RBRAZ22  RFUD222  1 0 4.7700 28.270 181.9987   1062 
RBRAZA5  RBRAZB5  1 7 0.0000 0.0000 0.000000    600 
RBRAZA5  RPLON_5  1 0 2.0000 8.0000 49.99844    665 
RBRAZA5  RTELEA5  1 0 1.5900 6.3600 39.75088    685 
RBRAZB5  RPLON_5  1 0 2.0000 8.0000 49.99844    665 
RBRAZB5  RPLSD_5  1 0 1.0000 4.2000 25.99982    665 
RBRDN12  RAREF22  1 0 5.3000 31.200 200.0000    960 
RBRDN12  RBRDN22  1 2 0.0000 0.0000 0.000000    850 
RBRDN12  RPITS22  1 0 0.4500 2.7000 16.99914   1062 
RBRDN12  RTARGA2  1 0 3.8000 22.500 144.0010   1062 
RBRDN22  RSTUP22  1 0 5.0000 29.700 190.9994   1062 
RBRDN22  RTARGB2  2 0 3.8000 22.500 144.0010   1062 
RBRDS15  RHCORN5  1 0 2.5700 9.4800 59.32991    575 
RBRDS25  RBRDS15  1 7 0.0000 0.0000 0.000000    500 
RBRDT_5  RGROSI5  1 8 5.2800 13.200 82.50009    485 
RBRDT_5  RVASC15  1 0 7.1600 20.420 128.0010    485 
RBRLS_5  RBRLT25  1 0 1.8600 6.0000 36.99853    575 
RBRLS_5  RLACS25  1 0 1.6900 5.4400 34.00145    575 
RBRLT15  RBRLT25  1 2 0.0000 0.0000 0.000000    500 
RBRLT25  RSMIR25  1 8 3.0000 9.6000 60.00127    485 
RBRTM_5  RBRASA5  1 0 1.0980 3.4607 88.64913    575 
RBRTM_5  RRISN_5  1 0 1.9989 5.8331 598.4309    575 
RBRZA_5  RCIMP_5  1 0 2.5400 5.2700 32.92073    420 
RBUC-15  RBUC-25  1 7 0.0000 0.0000 0.000000    500 
RBUC-15  RFUND15  1 0 0.1911 1.0890 813.3579    738 
RBUC-25  RBUC-A5  1 8 0.0800 0.4420 252.1300   1030 
RBUC-A5  RBUC-B5  1 2 0.0000 0.0000 0.000000    500 
RBUC-A5  RPANDA5  1 0 0.2480 0.5480 195.6799    500 
RBUC-B5  RBUCU15  1 0 0.6000 0.9900 1265.745    500 
RBUCOV5  RSACA_5  1 0 0.6800 2.0000 12.29996    485 
RBUCU15  RBUCU25  1 7 0.0000 0.0000 0.000000    600 
RBUCU15  RFILA15  1 0 0.3000 0.6000 694.9987    600 
RBUCU15  RIMGB15  1 0 1.1000 3.7000 22.70113    575 
RBUCU15  RPOPL_5  1 0 0.6500 2.0800 12.99991    575 
RBUCU22  RDMOS22  1 0 0.3500 2.0500 12.99991    561 
RBUCU22  RFUD212  1 0 1.8000 10.500 67.57878   1062 
RBUCU22  RFUD222  2 0 1.8000 10.500 67.57878   1062 
RBUCU22  RGHIZ22  1 0 5.1400 30.400 196.0007    960 
RBUCU25  RBALBA5  1 0 0.2000 0.2000 400.0000    500 
RBUCU25  RDUDS15  1 0 0.4000 1.6000 9.999690    575 
RBUCU25  RFILA25  1 0 0.1430 0.6230 431.0264   1139 
RBUCU25  RIMGB25  1 0 1.1900 3.7000 22.70113    575 
RBUCU25  RMBRVB5  1 0 0.4000 1.2000 713.0001    500 
RBUCU41  RGIAL21  1 0 4.9900 47.099 468.2008   1920 
RBUCU41  RPELI41  1 0 3.8300 36.250 446.3009   1920 
RBUJO15  RCOTRA5  1 8 1.0000 3.5000 600.0001    500 
RBUJO15  RCRIN25  1 0 1.0000 3.1800 618.0015    665 
RBUJO15  RDOMNB5  1 0 0.1600 0.9600 6.000440    870 
RBUJO25  RBUJO15  1 7 0.0000 0.0000 0.000000    600 
RBUJO25  RDOMNA5  1 0 0.1600 0.8500 6.000440    870 
RBUJO25  RIREMA5  1 0 0.1000 0.2000 300.0000    500 
RBUJO25  RMILI25  1 0 0.3000 1.1000 6.999470    665 
RBUNE_5  RCELU_5  1 0 3.4000 8.5000 52.99866    500 
RBURI_5  ROSTRA5  1 0 1.3000 3.8600 64.99955    575 
RBUZN_5  RBUZE_5  1 0 2.0100 5.0300 31.40963    485 
RBUZN_5  RBUZS_5  1 0 2.5800 6.4500 40.41030    485 
RBUZN_5  RCRIG_5  1 0 0.7000 2.2500 14.09946    575 
RBUZN_5  RHCAN15  1 0 1.6600 5.8700 36.70008    485 
RBUZN_5  RHVER15  1 0 1.4000 4.8200 30.09959    485 
RBUZS_5  RBUZE_5  1 0 0.7600 1.9100 11.95061    485 
RCACIU5  RTINC_5  1 0 1.7800 5.7300 35.80001    575 
RCALAC5  RORTI_5  1 0 2.0600 5.1500 32.20006    485 
RCALA_5  RDRGA_5  1 0 4.1300 10.300 64.50003    485 
RCALA_5  RPELI_5  1 0 0.9000 3.1100 19.44017    575 
RCALA_5  RPIET_5  1 0 4.7400 11.810 74.00021    485 
RCALN_5  RGHEL_5  1 0 3.1400 7.8500 49.41001    480 
RCALN_5  RORAS_5  1 0 4.3300 15.870 99.19892    485 
RCALN_5  RSIME_5  1 0 2.7900 6.9900 44.00114    485 
RCALR_5  RCTRZ_5  1 0 0.1300 0.3300 2.100150    485 
RCAPRI5  RPETRO5  1 0 1.9100 5.1700 33.30999    485 
RCARA22  RSACA22  1 0 0.5530 3.2690 21.02195    960 
RCARD15  RCARD25  1 2 0.0000 0.0000 0.000000    600 
RCARD15  RPOLT_5  1 0 0.3200 1.0400 6.499960    575 
RCARD15  RPOLT_5  2 8 6.2000 20.000 125.0008    575 
RCARV_5  RAMAR_5  1 0 4.0800 10.200 64.00051    485 
RCARV_5  RCARN_5  1 0 0.9000 2.8800 18.00005    575 
RCARV_5  RCARS_5  1 0 0.4600 1.1500 6.999470    485 
RCARV_5  RSTUD_5  1 0 3.9000 7.8100 48.99942    420 
RCAVN_5  RTGLAP5  1 0 6.3840 16.518 125.5839    485 
RCAVN_5  RVISEU5  1 0 8.7986 22.733 154.3800    485 
RCAZA_5  RURZI_5  1 0 6.4800 16.200 101.2095    485 
RCEBV_5  RCETB25  1 7 0.0000 0.0000 0.000000    500 
RCEBV_5  RDIRS_5  1 0 1.0320 2.6100 18.36292    420 
RCEBV_5  RHARM_5  1 0 1.5100 3.6170 25.16698    420 
RCERB_5  RELAR_5  1 0 0.8500 1.7600 10.99871    440 
RCERN15  RCERN25  1 7 0.0000 0.0000 0.000000    600 
RCERN15  RMEDG15  1 8 2.1800 8.8100 79.20990    600 
RCERN25  RMEDG25  1 8 2.1800 8.8200 80.53000    600 
RCETA15  RCALF_5  1 0 3.1400 12.200 76.12078    500 
RCETA15  RCETA25  1 7 0.0000 0.0000 0.000000    600 
RCETA15  ROSTRB5  1 0 5.1500 20.600 128.6983    665 
RCETA15  ROSTRB5  2 0 5.1500 20.600 128.6983    665 
RCETA22  RCALF22  1 0 2.5000 14.780 95.12992    720 
RCETA_5  RSACA_5  1 0 0.7700 2.2400 13.99987    485 
RCETBB5  RCETBA5  1 7 0.0000 0.0000 0.000000    600 
RCETBB5  RCOLB_5  1 0 0.8250 2.0870 13.11991    485 
RCETBB5  RPAST_5  1 0 1.8100 5.8500 36.54991    575 
RCETBB5  RTINCD5  1 0 4.1000 13.260 82.79981    575 
RCETBB5  RVCAL_5  1 0 3.4500 8.6200 54.00083    485 
RCETG_5  RGIUN25  1 0 1.3600 4.3700 27.30044    400 
RCFCA_5  RBTSR_5  1 0 1.4600 3.6500 22.00057    485 
RCFDE_5  RSIME_5  1 0 0.9000 2.3000 13.99893    500 
RCFPUI5  RHUOR15  1 0 6.1000 15.250 95.34985    485 
RCHDO_5  RCARV_5  1 8 2.7900 9.0000 55.99887    575 
RCHDO_5  RDRGO25  1 0 0.4700 1.5200 9.500180    575 
RCHEAC5  RCURTI5  1 0 0.4300 1.4000 8.749960    575 
RCHEIO5  RDOLT25  1 0 2.1300 6.1600 38.49990    485 
RCHESJ5  RCURTI5  1 0 1.5800 5.0800 31.91008    575 
RCHEST5  RCHEAC5  1 0 1.1100 3.5400 22.74984    575 
RCHIT15  RCHIT25  1 2 0.0000 0.0000 0.000000    600 
RCHIT25  RPOTL_5  1 8 6.9000 15.600 96.99980    420 
RCHTU_5  RBRDS15  1 0 3.0000 9.6800 60.49984    575 
RCICE_5  RMCIU_5  1 0 0.8700 2.8100 16.99914    600 
RCICH_5  RUNGH15  1 0 0.5800 1.9000 10.99903    575 
RCICH_5  RUNGH15  2 8 0.5800 1.9000 10.99871    575 
RCICR_5  RCARD25  1 0 6.0400 15.270 95.40074    485 
RCILC15  RGATA_5  1 0 7.0100 17.510 109.3995    485 
RCILC_5  RCILC15  1 2 0.0000 0.0000 0.000000    600 
RCIMP_5  RFLOR_5  1 8 3.0000 8.0000 43.99988    420 
RCIRI_5  RSTEJ25  1 0 4.6600 9.4200 58.99911    420 
RCIRNA5  RCIRNB5  1 7 0.0000 0.0000 0.000000    600 
RCISN_5  RCIRT_5  1 0 7.8400 19.610 122.9996    500 
RCISN_5  RSIBI25  1 0 1.7500 4.4000 26.99884    485 
RCIZBI5  RRUSA_5  1 0 1.8700 6.0200 37.60015    575 
RCJFL15  RCJFL25  1 7 0.0000 0.0000 0.000000    520 
RCJFL15  RCJSD_5  1 0 1.8600 4.7200 29.00004    485 
RCJFL15  RMANA_5  1 0 0.9200 2.9600 18.50083    575 
RCJFL15  RTURD_5  1 0 5.8400 14.400 90.99936    500 
RCJFL22  RAIUL22  1 0 7.2000 40.400 260.0013    978 
RCJFL22  RMARI22  1 0 1.8000 10.700 68.99878    960 
RCJFL22  RTIHA22  1 0 4.7000 28.000 180.0005    960 
RCJSD_5  RALVE_5  1 0 0.7200 2.3400 15.00110    575 
RCJSD_5  RCJFL25  1 0 1.8600 4.7200 29.00004    485 
RCJSD_5  RPOIA_5  1 0 5.8300 15.340 96.00077    485 
RCJSD_5  RTURD_5  1 8 7.7000 19.120 119.9993    485 
RCLEST1  RGADA41  1 0 0.6900 6.5000 64.99955    960 
RCLES_5  RALVE_5  1 0 0.8700 2.8000 17.59919    575 
RCLES_5  RCJNO_5  1 0 0.9700 1.9700 12.29933    420 
RCLES_5  RJUCU_5  1 0 1.3000 6.1000 38.00070    665 
RCLNG_5  RSCHI_5  1 0 1.3100 4.2200 25.99982    600 
RCLNG_5  RSCHI_5  2 0 2.1400 5.8400 36.49996    485 
RCNIS_5  RLOVR_5  1 0 3.6000 9.0100 55.99887    485 
RCODL_5  RBRAS25  1 0 3.3060 10.451 0.000000    575 
RCOLB_5  RTELEB5  1 0 2.4910 6.3250 39.48008    485 
RCON1S1  RCERN41  1 0 2.3800 22.379 251.8990   1920 
RCON1S1  RCON2S1  1 2 0.0000 0.0000 0.000000   1700 
RCON2S1  RTVER41  1 0 1.6769 15.862 176.3988   1920 
RCONS15  RBABAN5  1 0 0.3500 1.4000 8.749340    660 
RCONS15  RCONS25  1 2 0.0000 0.0000 0.000000    600 
RCONS15  RCPAL25  1 0 1.8600 4.6600 29.10057    485 
RCONS15  RLUMI_5  1 0 2.9300 7.3200 45.80127    485 
RCONS15  RNAZA_5  1 0 1.6500 6.6000 41.29937    665 
RCONX_5  RBUCE_5  1 0 2.8700 7.1800 45.00017    500 
RCONX_5  RITCA_5  1 0 0.9400 3.0200 19.00035    575 
RCOPA_5  RJILA15  1 0 1.5700 4.9700 31.00091    485 
RCOPA_5  RUZUN_5  1 0 2.4000 6.1000 38.00070    485 
RCORA15  RSTUD_5  1 0 6.0000 13.000 80.99968    420 
RCORA25  RCIZBI5  1 0 3.0200 9.7400 60.79987    575 
RCORA25  RCORA15  1 2 0.0000 0.0000 0.000000    600 
RCORA25  RPOTE_5  1 0 3.3200 10.720 67.00074    575 
RCOST_5  RBUHU_5  1 8 1.4100 3.5300 22.06026    485 
RCOST_5  RDUMB_5  1 0 2.8700 7.1700 44.00114    485 
RCOTRA5  RPANDA5  1 0 0.1160 0.2800 476.3785    500 
RCOTRB5  RCOTRA5  1 7 0.0000 0.0000 0.000000    600 
RCOTRB5  RRZANA5  1 0 0.2000 0.4000 271.9989    500 
RCOZL_5  RMONO_5  1 0 5.5000 13.700 84.99893    485 
RCOZL_5  RTOPL25  1 0 6.4300 16.360 102.0011    485 
RCPAL25  RCTACN5  1 0 0.3820 0.4660 800.0001    500 
RCPAL25  RPALA_5  1 0 0.4400 1.1000 6.999470    485 
RCPAL45  RCONS25  1 0 1.8600 4.6600 29.12883    485 
RCPAL45  RCPAL25  1 2 0.0000 0.0000 0.000000    600 
RCPAL45  REFOR_5  1 0 3.4900 8.7200 54.00083    485 
RCPRGB5  RCPRGA5  1 2 0.0000 0.0000 0.000000    600 
RCPRGB5  RIMGB25  1 0 0.5600 2.0000 12.50039    575 
RCRA212  RCRA222  1 2 0.0000 0.0000 0.000000   1600 
RCRA212  RISAL22  1 8 0.5700 3.7090 14.99984   1185 
RCRA212  RSARD22  1 8 5.4000 29.350 187.9991    978 
RCRAE_5  RDIF2_5  1 0 0.4500 1.6400 9.000660    706 
RCRAI15  RGHEC_5  1 0 0.7000 2.3000 13.99893    575 
RCRAI25  RBALS_5  1 8 3.1000 10.000 61.99932    575 
RCRAI25  RBALS_5  2 8 3.1000 10.000 61.99932    575 
RCRAI25  RCRAI15  1 7 0.0000 0.0000 0.000000    600 
RCRAI25  RFILI_5  1 8 6.0000 15.000 93.00055    500 
RCRAI25  RSTOI_5  1 8 9.8400 23.600 147.0014    420 
RCRAS_5  RCRCEN5  1 0 0.1910 0.3880 58.74778    630 
RCRIN15  RCRIN25  1 2 0.0000 0.0000 0.000000    500 
RCRIN15  RPAJAA5  1 0 0.3000 0.4000 680.9998    500 
RCRISC5  RVIRF_5  1 0 8.7000 21.049 131.2001    420 
RCRIST5  RSTPI_5  1 0 6.1580 19.372 126.9497    575 
RCRUS_5  RTOPL25  1 0 4.2200 10.550 65.99857    485 
RCSTI_5  RFCV1_5  1 0 6.3400 15.840 99.00099    500 
RCSTI_5  RRIMS_5  1 8 0.7700 1.9200 12.00088    485 
RCTCVA5  RCRAE_5  1 0 0.7000 1.7000 10.99871    485 
RCTCVA5  RDIF2_5  1 0 1.1000 3.5200 22.00057    575 
RCTCVA5  RGHEC_5  1 0 0.3300 1.1000 6.600490    575 
RCTCVB5  RCRAI15  1 0 0.5000 1.3700 9.000660    485 
RCTCVB5  RCRAI15  2 0 0.5000 1.3700 9.000660    485 
RCTCVB5  RCTCVA5  1 7 0.0000 0.0000 0.000000    600 
RCTCVB5  RCVTA_5  1 0 1.5400 3.8500 23.99861    500 
RCTRZ22  RCJFL22  1 0 1.9800 11.760 142.9989   1062 
RCTRZ22  RIERN22  1 0 4.8000 26.900 173.0012    978 
RCTRZ25  RAIUD_5  1 0 5.9500 14.880 92.99993   1060 
RCTRZ25  RAIUD_5  2 0 5.9500 14.880 93.00055    485 
RCTRZ_5  RCTRZ25  1 2 0.0000 0.0000 0.000000    600 
RCTRZ_5  RPOIA_5  1 0 0.7900 2.5500 16.00013    600 
RCTRZ_5  RTURD_5  1 0 2.0500 4.3600 26.99884    420 
RCTSV_5  RCONX_5  1 0 0.4000 1.1000 6.999470    485 
RCTSV_5  RCONX_5  2 0 0.4000 1.1000 6.999470    485 
RCUDB_5  RTECU_5  1 0 3.2100 9.6400 60.89003    485 
RCUJM_5  RCETA25  1 0 4.5000 11.250 70.29940    485 
RCVTA_5  RCRCEN5  1 0 0.1510 0.3100 54.97787    592 
RDABU_5  RAMAR_5  1 0 5.3000 13.250 83.00087    485 
RDABU_5  RBECH_5  1 0 3.0400 9.8000 61.00030    575 
RDABU_5  RBECH_5  2 0 3.0400 9.8000 61.00030    575 
RDABU_5  RPOTE_5  1 0 1.6700 5.4000 33.69986    575 
RDAIES5  RJIBL_5  1 0 1.0400 3.3400 20.93997    575 
RDANE_5  RAVLA_5  1 0 4.8000 11.900 74.49971    485 
RDEDA_5  RLECHI5  1 0 9.5900 23.980 150.0000    485 
RDEJ__5  RCELU_5  1 0 0.3400 0.8500 5.001410    500 
RDEJ__5  RCJFL25  1 0 13.800 34.599 216.0001    500 
RDEJ__5  RCOLD_5  1 0 4.6600 11.600 73.00118    485 
RDEJ__5  RGHLA_5  1 0 10.260 25.799 161.0003    485 
RDEJ__5  RNASA_5  1 0 7.5100 19.000 119.0002    500 
RDELE_5  RVASL_5  1 0 1.0000 2.1100 13.20002    400 
RDEVA_5  RCFDE_5  1 0 1.3300 2.9200 18.00132    485 
RDIF1_5  RCRAI15  1 0 1.5000 4.8000 29.99906    600 
RDIF1_5  RDIF2_5  1 2 0.0000 0.0000 0.000000    600 
RDIF2_5  RCARV_5  1 0 11.100 23.400 145.9992    420 
RDIRS25  RBRASB5  1 0 2.4710 5.2930 35.91907    420 
RDIRS41  RBRAZ41  1 0 4.0500 38.240 380.0007   1920 
RDIRS_5  RDIRS25  1 2 0.0000 0.0000 0.000000    800 
RDOFT_5  RCIMP_5  1 8 1.2300 2.7400 17.15937    420 
RDOIC_5  RPUCI_5  1 0 1.9200 3.3700 21.00153    400 
RDOIC_5  RTEIS_5  1 0 1.4600 2.9600 18.50083    400 
RDOLH_5  RHUDU_5  1 0 7.3600 18.400 115.0010    485 
RDOMN15  RDOMNA5  1 7 0.0000 0.0000 0.000000    600 
RDOMN15  RJILA15  1 0 2.4800 9.9400 62.14101    665 
RDOMN41  RBRAZ41  1 0 2.2700 21.459 212.9998   1920 
RDOMN41  RBUCU41  1 0 1.2100 11.400 113.3989   1920 
RDOMN41  RUREC41  1 0 9.3500 88.250 877.1986   1920 
RDOMNA5  RCHIT15  1 0 1.7300 6.9200 48.00038    665 
RDOMNA5  RMIHL_5  1 0 2.2800 6.8400 42.76964    485 
RDOMNA5  RMILI15  1 0 0.1500 0.6860 469.4299   1060 
RDOMNB5  RCHIT25  1 0 1.7300 6.9200 42.99897    665 
RDOMNB5  RDOMN15  1 7 0.0000 0.0000 0.000000    600 
RDOMNB5  RDOMNA5  1 7 0.0000 0.0000 0.000000    600 
RDOMNB5  RM-GRA5  1 0 1.5000 4.7000 31.00123    500 
RDOMNB5  RMILI25  1 8 0.1500 0.6860 469.4299   1060 
RDRAG25  RCHESJ5  1 0 1.6800 5.4200 33.99988    575 
RDRAG25  RDRAG15  1 7 0.0000 0.0000 0.000000    500 
RDRAGV5  RPATR_5  1 8 8.1600 17.240 107.6999    420 
RDRGO25  RCARN_5  1 0 2.3400 7.5600 47.19990    575 
RDRGO25  RCARS_5  1 0 2.8400 7.5200 47.00136    485 
RDRGO25  RDOLT25  1 2 0.0000 0.0000 0.000000    600 
RDRGO25  RFRUN_5  1 0 2.8000 9.0500 56.59893    575 
RDRGO25  RRUSA_5  1 0 4.6100 14.880 93.00055    575 
RDRGV_5  RSLOS25  1 0 4.8800 12.200 76.30928    485 
RDRGV_5  RVLTE_5  1 0 2.4700 6.1800 38.62902    485 
RDRMOA5  RMBRVA5  1 0 0.2000 0.6000 278.9985    500 
RDRO2B5  RDROB45  1 0 0.9500 2.2300 23.99861    665 
RDRO2B5  RDROB55  1 0 0.9500 2.2300 23.99861    665 
RDRO2B5  RTOPL25  1 8 4.6400 11.860 73.84941    485 
RDROB45  RDROB25  1 7 0.0000 0.0000 0.000000    600 
RDROB55  RDROB15  1 7 0.0000 0.0000 0.000000    600 
RDROB_5  RBANO15  1 0 0.5000 1.2400 7.700040    485 
RDROB_5  RBANO15  2 0 0.5000 1.2400 7.700040    485 
RDROB_5  RDRO2B5  1 2 0.0000 0.0000 0.000000    600 
RDROB_5  RTOPL15  1 0 4.6400 11.860 73.84941    485 
RDRTAA5  RDRTAB5  1 7 0.0000 0.0000 0.000000    500 
RDRTAA5  RSALAA5  1 0 0.2000 0.3000 439.9989    500 
RDUDS15  RFCME15  1 0 0.7200 2.3300 14.57070    575 
RDUDS25  RDUDS15  1 7 0.0000 0.0000 0.000000    600 
RDUDS25  RSOLE_5  1 0 1.1100 3.6000 22.00057    575 
RDUDS_5  RBRGN_5  1 0 2.5900 6.4800 39.99874    485 
RDUDS_5  RJUGU_5  1 0 2.8000 7.0000 42.99897    500 
RDUMB22  RSTEJ22  1 0 2.4000 14.200 90.99936   1062 
RDUMB25  RDUMB_5  1 2 0.0000 0.0000 0.000000    600 
RDUMB_5  RSTEJ25  1 0 7.0000 14.000 87.00012    440 
RDVITA5  RBUCOV5  1 0 0.9500 2.7200 17.00009    485 
REFOR_5  RNEPT_5  1 0 4.1300 10.300 64.50003    485 
REGGER5  RSIRE_5  1 0 2.7500 5.9500 43.51985    485 
RELPU15  RDIF1_5  1 0 0.1100 0.3600 2.001190    575 
RELPU15  RELPUB5  1 7 0.0000 0.0000 0.000000    600 
RELPUB5  RCRAS_5  1 0 1.0200 2.5600 16.00013    485 
RELPUB5  RDIF2_5  1 0 0.1100 0.3600 2.001190    575 
RFAGA_5  RHOGH25  1 0 6.1000 15.200 94.99861    480 
RFAGA_5  RUCEA25  2 0 5.4000 13.520 83.99990    485 
RFALT_5  RDOLH_5  1 0 5.5500 13.880 87.00012    500 
RFARA_5  RBACS_5  1 0 3.0000 7.5000 47.00136    485 
RFAURA5  RFAURB5  1 7 0.0000 0.0000 0.000000    500 
RFAUR_5  RJUGU_5  1 0 3.1900 7.9800 50.00001    485 
RFCME15  RREPUA5  1 0 0.2000 0.2000 416.9992    500 
RFCME25  RFAURA5  1 0 0.2000 0.3000 526.0000    500 
RFCME25  RFCME15  1 2 0.0000 0.0000 0.000000    600 
RFCSN_5  RFCV1_5  1 0 1.0000 2.5300 16.00013    485 
RFCSN_5  RFCV2_5  1 0 1.0000 2.1500 12.99991    420 
RFCSV_5  RFCV2_5  1 7 0.0000 0.0000 0.000000    420 
RFCV1_5  RFCSV_5  1 2 0.0000 0.0000 0.000000    420 
RFETE_5  RBORD_5  1 0 2.5800 6.4400 39.99874    485 
RFETE_5  RPIET_5  1 0 2.5200 6.3100 38.99972    485 
RFIENV5  RFIEN_5  1 0 3.4300 5.7200 36.99853    360 
RFIENV5  RVOEV_5  1 0 2.3000 4.8300 30.20013    400 
RFIEN_5  RMORO15  1 0 3.7700 6.2800 39.99874    360 
RFIEN_5  RMORO_5  1 0 3.7700 6.2800 39.99874    360 
RFILA15  RFILA25  1 7 0.0000 0.0000 0.000000    500 
RFILA15  RVACAB5  1 0 0.1000 0.6000 577.0006    500 
RFILA15  RVULCA5  1 0 0.2000 0.4000 510.9988    500 
RFILA25  RPANDB5  1 0 0.1000 0.3000 932.0004    432 
RFILA25  RVULCB5  1 0 0.1000 0.5000 513.9990    500 
RFILEI5  RFILE_5  1 2 0.0000 0.0000 0.000000    500 
RFILEI5  RGALA_5  1 0 1.0000 2.5000 15.00110    485 
RFILE_5  RSMIR25  1 0 1.7500 4.3700 26.99884    485 
RFILE_5  RSMIR25  2 8 2.8100 7.0270 43.89997    485 
RFILI_5  RALMA_5  1 0 4.9000 12.200 76.00140    500 
RFILI_5  RARMT_5  1 0 4.2700 10.670 67.00074    485 
RFILI_5  RBALS_5  1 0 9.1000 25.000 154.9998    500 
RFILI_5  RSTRE_5  1 0 3.7800 9.4400 58.99911    485 
RFINT22  RGHEO22  1 0 6.2000 32.700 209.9996    978 
RFINT22  RUNG212  1 0 2.0000 11.300 73.00118    978 
RFINT25  RDANE_5  1 0 6.0100 15.020 93.99958    500 
RFINT25  RTGMU_5  1 0 4.8700 10.160 63.00149    420 
RFINT25  RTIRN15  2 0 8.5000 17.000 106.9994    420 
RFINT_5  RFINT25  1 2 0.0000 0.0000 0.000000    600 
RFINT_5  RHOGHA5  1 0 13.860 28.000 174.9992    420 
RFINT_5  RMURN_5  1 0 5.4400 11.000 68.99878    420 
RFINT_5  RODOR_5  1 0 10.810 27.040 168.9987    485 
RFINT_5  RSOVA_5  1 0 5.0600 12.600 78.99848    485 
RFINT_5  RTIRN25  1 0 8.5000 17.000 106.9994    420 
RFLOR_5  RBAIC_5  1 0 0.9300 2.3000 13.99893    485 
RFLOR_5  RCETBA5  1 0 4.7500 14.560 91.00000    420 
RFLOR_5  RDOFT_5  1 0 2.8300 5.9400 37.19958    420 
RFMEP_5  RTEXT_5  1 0 1.2900 2.6000 16.00013    420 
RFMEP_5  RTOPV_5  1 0 5.0000 8.5800 54.00083    380 
RFRAS_5  RCPLG_5  1 0 4.4800 11.200 70.00096    485 
RFRAS_5  RTART_5  1 0 3.8400 9.6000 60.00127    485 
RFRATE5  RMUZI_5  1 0 1.3300 4.3100 26.89987    575 
RFREID5  RFRATE5  1 0 1.0400 2.6000 16.24988    485 
RFUD212  RBRAZ12  1 0 4.7700 28.270 181.9987   1062 
RFUD212  RFUD222  1 2 0.0000 0.0000 0.000000    850 
RFUND15  RDRMOA5  1 0 0.2000 0.4000 226.9989    500 
RFUND15  RFUND25  1 2 0.0000 0.0000 0.000000    600 
RFUND15  ROBOR15  1 0 0.3000 0.4000 680.0006    500 
RFUND15  RPIPE15  1 0 1.0000 3.2000 19.99937    500 
RFUND15  RTINCD5  1 8 4.6400 14.950 93.60060    575 
RFUND15  RTITAA5  1 0 0.7000 2.3000 14.40106    500 
RFUND25  RAFUM_5  1 0 0.8800 2.8500 17.80026    575 
RFUND25  RDRMOB5  1 0 0.2000 0.3000 494.9986    500 
RFUND25  ROBOR25  1 0 0.2600 0.5570 414.2298    600 
RFUND25  RPIPE25  1 0 0.4000 0.6000 1083.000    500 
RFUND25  RSOLE25  1 0 1.0600 3.4100 21.00153    575 
RFUND25  RTITAB5  1 0 0.7000 2.3000 14.40106    500 
RFUNDU5  RTAMD_5  1 0 1.3200 3.3000 20.60005    485 
RGAES_5  RTITU_5  1 0 5.2000 13.000 81.25100    485 
RGALA_5  RSMIRI5  1 0 1.4000 3.5000 22.00057    500 
RGARL_5  RGHRA_5  1 0 1.3600 3.4100 21.00153    500 
RGARL_5  RMOIN_5  1 0 6.8500 17.100 106.9994    500 
RGHE2_5  RCICE_5  1 0 5.9700 19.340 119.0002    575 
RGHE2_5  RGHEO_5  1 2 0.0000 0.0000 0.000000    800 
RGHEL_5  RPESTB5  1 0 3.3500 8.3900 52.75989    480 
RGHEO_5  RMCIU_5  1 0 6.8200 22.000 136.9985    575 
RGHEO_5  RMCIU_5  2 0 8.4800 21.110 131.0012    485 
RGHIM_5  RCRIST5  1 0 0.2734 0.5513 291.8890    575 
RGHIZ22  RDMOS22  1 0 4.7900 28.389 182.5014    960 
RGHIZA5  RALEX25  1 0 6.5800 21.200 132.9992    575 
RGHIZA5  RCETG_5  1 0 1.7600 4.7600 29.99906    485 
RGHIZA5  RDIML_5  1 0 1.6367 4.5040 28.20113    485 
RGHIZA5  RIZVR_5  1 0 2.2900 7.4000 46.20026    575 
RGHIZB5  RDRVL_5  1 0 4.7000 11.750 73.00118    485 
RGHIZB5  RGHIZA5  1 2 0.0000 0.0000 0.000000    600 
RGHIZB5  RGIUN15  1 0 2.0000 6.4000 39.99874    575 
RGHIZB5  RGIUN25  1 0 2.0000 6.4000 39.99874    575 
RGHIZB5  RNCRF_5  1 0 1.3370 3.3500 20.95002    485 
RGHIZB5  RUZUN_5  1 0 5.0800 12.690 78.99848    485 
RGHRA_5  RBACS_5  1 8 1.1100 4.4500 28.00101    665 
RGIA1L5  RBORD_5  1 0 3.3300 8.3300 51.99964    485 
RGIA1L5  RGIA2L5  1 7 0.0000 0.0000 0.000000    600 
RGIA1L5  RSLOS25  1 0 6.2600 15.600 97.99884    485 
RGIA1L5  RSTEF_5  1 0 5.8400 14.600 90.99936    485 
RGIA1L5  RTAND_5  1 0 2.0600 5.1600 32.00025    485 
RGIA2L5  RBRGN_5  1 0 4.7000 11.850 73.99990    485 
RGIA2L5  RCUZV_5  1 0 5.1200 12.800 80.00064    485 
RGIA2L5  RINSU_5  1 0 4.5400 11.360 70.99999    485 
RGIAL11  RCERN41  1 0 2.2600 20.799 246.0996   1920 
RGIAL11  RGIAL21  1 2 0.0000 0.0000 0.000000   1700 
RGIAL11  RLACS41  1 0 2.3800 23.700 232.9992   1920 
RGIAL21  RCERN41  2 0 2.1400 20.059 227.3005   1920 
RGIAL21  RFACA_1  1 0 0.8641 5.3848 66.05010   1200 
RGIUN15  RCETG_5  1 0 1.4100 4.7100 29.01889    400 
RGLAV_5  RBIRL25  1 0 3.3300 8.3200 51.99964    485 
RGLI__5  RDUDS25  1 0 0.7040 2.2720 14.20502    575 
RGLTA15  RGLTA25  1 2 0.0000 0.0000 0.000000    600 
RGLTA25  RCENT_5  1 0 1.1200 3.0600 19.00035    400 
RGLTA25  RHOLB_5  1 0 1.4500 4.7300 29.00004    485 
RGLTA25  RHOLB_5  2 0 1.4500 4.7300 29.00004    400 
RGODI_5  RLUPO_5  1 0 5.0000 12.500 77.99945    500 
RGODI_5  RVMAR_5  1 0 4.4500 11.120 68.99878    500 
RGRAD_5  RCHEST5  1 0 0.4400 1.4200 8.799920    575 
RGRAD_5  RDOLT25  1 8 4.6000 15.300 96.00077    500 
RGRAD_5  RICOA_5  1 8 6.1440 15.360 96.00077    485 
RGRLEH5  RVLTE_5  1 0 4.6400 11.240 72.46994    485 
RGROSI5  RCMPE_5  1 0 1.3700 3.4400 21.50011    485 
RGROZ15  RCOTRB5  1 0 0.0450 0.0550 93.99990    500 
RGROZ15  RFILA25  1 8 0.4000 0.5000 935.9998    500 
RGROZ_5  RBUC-25  1 0 0.1090 0.4630 343.3999   1065 
RGROZ_5  RGROZ15  1 2 0.0000 0.0000 0.000000    600 
RGROZ_5  RRZANB5  1 0 0.1000 0.4000 132.9992    500 
RGRUI_5  RCETA25  1 0 6.6000 16.600 103.0001    485 
RGRUI_5  RCUJM_5  1 0 4.5000 11.200 70.00096    500 
RGUTI41  RBACS41  1 0 2.0000 18.520 183.9998   1920 
RGUTI41  RSMIR41  1 0 4.7700 45.040 448.0004   1920 
RGUTIN2  RDUMB22  1 0 6.4300 38.099 245.0001   1062 
RGUTIN2  RFCSV22  1 0 5.5520 29.150 196.1398    978 
RGUTIN2  RGUTI22  1 0 0.1970 1.1600 7.480130   1062 
RGUTIN2  RIASI22  1 0 13.500 79.800 513.0000   1062 
RGUTIN2  RMUNV22  1 0 8.3000 49.099 316.0002    960 
RGUTI_5  RADJU_5  1 0 5.4000 13.500 83.99990    485 
RGUTI_5  RCONT_5  1 0 5.4600 12.000 74.99923    440 
RGUTI_5  RFCSN_5  1 0 13.500 28.200 176.0014    420 
RGUTI_5  RMARA_5  1 0 10.900 22.100 138.0007    420 
RGUTI_5  RMRGN_5  1 0 10.460 22.430 139.9987    440 
RGUTI_5  RMRGN_5  2 0 10.460 22.430 139.9987    440 
RGUTI_5  RTGTR_5  1 0 2.3000 5.8000 35.99951    500 
RHARM_5  RBRASA5  1 0 0.2930 0.6170 4.172980    420 
RHASD22  RMINT12  1 8 1.8300 10.820 70.00096    978 
RHASD22  ROTHN22  1 8 0.5300 3.1200 19.99937    978 
RHASD22  RRETE22  1 8 0.9800 13.800 136.9985   1200 
RHATE_5  RCIRNA5  1 0 1.8200 3.9300 23.99861    420 
RHATE_5  RCIRNB5  1 0 1.8200 3.9300 23.99861    420 
RHATE_5  RHUOR25  1 0 3.3500 8.3900 51.99964    485 
RHCAN15  RSTUC_5  1 0 0.6200 1.7400 10.90132    485 
RHGLOT5  RHCORN5  1 0 0.7900 2.5600 16.00013    575 
RHIRL_5  RMIRS_5  1 0 4.7700 11.920 74.49971    485 
RHIRL_5  RMOZA_5  1 8 9.4000 25.559 159.8002    485 
RHIRS25  RTOPO_5  1 8 5.7600 14.400 90.00034    485 
RHIZV15  RMINE_5  1 0 1.3800 3.4500 21.59844    485 
RHIZV15  RVALE_5  1 0 2.5800 6.4700 40.40087    485 
RHNEH15  RPATI_5  1 0 3.0400 7.6100 47.50088    485 
RHOGH25  RROTB_5  1 0 5.4000 10.800 67.99977    420 
RHOGHA5  RHOGH25  1 2 0.0000 0.0000 0.000000    800 
RHOGHA5  RMURN_5  1 0 8.5300 17.240 107.9984    420 
RHORZ_5  RBECH_5  1 0 4.8200 12.050 74.99923    485 
RHORZ_5  RDIF2_5  1 0 9.1000 22.799 141.9998    485 
RHSIM15  RRIMS_5  1 0 5.6900 14.020 88.80024    485 
RHUDU15  RSAVE_5  1 0 6.5000 16.610 103.9991    500 
RHUDU15  RTRUS_5  1 0 5.2400 13.310 83.00087    485 
RHUDU_5  RHUDU15  1 2 0.0000 0.0000 0.000000    600 
RHUED_5  RAGHIR5  1 0 4.0800 10.200 63.75014    485 
RHURMZ5  REGGER5  1 8 0.5800 1.2500 9.130100    485 
RHUSIF5  RHUSI_5  1 0 7.9600 19.900 123.9985    485 
RHUSI_5  RFALC_5  1 0 8.4500 21.150 132.0001    485 
RHUSI_5  RVUTC_5  1 0 5.7300 14.320 89.23001    485 
RHVER15  RHNEH15  1 0 9.7700 25.459 158.9991    485 
RIANC_5  RFAUR_5  1 0 3.0100 7.5200 47.00011    485 
RIASI15  RGLTA15  1 0 1.4300 4.1800 26.27942    440 
RIASI15  RGLTA15  2 0 2.0930 5.2000 33.16986    420 
RIASI15  RIASI25  1 2 0.0000 0.0000 0.000000    600 
RIASI15  RTIBA_5  1 0 7.5200 18.799 116.9991    500 
RIASI15  RTRIF_5  1 0 12.970 32.459 203.0001    400 
RIASI22  RMUNV22  1 0 5.2800 31.200 200.0000    960 
RIASI22  RSUCE22  1 0 8.2300 48.750 313.0000    720 
RIASI25  RCENT_5  1 0 2.1400 4.5800 29.00004    400 
RIASI25  RIASS_5  1 0 5.7800 14.450 90.00034    485 
RIASI25  RTGFR_5  1 0 7.5500 18.900 118.0012    400 
RIASS_5  RDELE_5  1 0 14.440 29.620 184.9989    400 
RIASS_5  RHOLB_5  1 0 0.6600 2.0800 12.99991    400 
RIASS_5  RHOLB_5  2 0 0.6600 2.0800 12.99991    400 
RIASS_5  RTRIF_5  1 0 7.5300 18.830 118.0012    500 
RIAZ212  RRESI12  1 8 2.1800 12.910 80.00064    720 
RIAZU25  RCFCA_5  1 0 1.8700 4.7300 29.00004    250 
RIAZU25  RIAZUA5  1 2 0.0000 0.0000 0.000000   1200 
RIAZU25  RIAZUB5  1 2 0.0000 0.0000 0.000000   1200 
RIAZU25  RLUGO25  1 0 12.100 30.200 189.0010    485 
RIAZU25  RRESI15  1 0 5.7000 12.200 76.00140    250 
RIAZUA5  ROTRO_5  1 0 1.2300 2.7200 65.99857    500 
RICA__5  RGHIM_5  1 0 0.5365 1.5441 184.6900    575 
RICOA_5  RDRGO25  1 8 6.9800 24.820 154.9998    485 
RICOA_5  RHIRL_5  1 0 7.2800 18.200 113.9989    485 
RIERN15  RCALR_5  1 0 4.9100 12.280 76.75005    485 
RIERN15  RCJSD_5  1 0 9.7000 24.450 152.9987    485 
RIERN15  RCTRZ_5  1 0 5.0300 16.219 100.9990    575 
RIERN15  RIERN25  1 7 0.0000 0.0000 0.000000    800 
RIERN15  RLUDU_5  1 0 2.1600 5.8400 35.99951    485 
RIERN22  RUNG212  1 0 2.2800 12.310 78.99848    978 
RIERN22  RUNG222  1 0 1.1300 10.000 96.99980   1200 
RIERN25  RCICH_5  1 8 4.0000 12.900 80.00064    575 
RIERN25  RSANP_5  1 0 2.3550 8.0500 99.25013    575 
RIERN25  RTGMU_5  1 0 4.5500 13.750 94.99987    485 
RIERN25  RTIRN15  1 0 3.0000 7.5000 45.99919    485 
RIERN25  RTIRN25  2 0 3.0000 7.5000 45.99919    485 
RIERN41  RGADA41  1 0 1.8000 16.950 167.9998   1920 
RIERN41  RSIBI41  1 0 2.9800 28.139 280.0007   1920 
RIFA__5  RDOMN15  1 0 1.9000 5.9000 36.99885    485 
RIMGB15  RCPRGB5  1 0 0.6000 2.2100 13.80101    575 
RIMGB15  RPOPL_5  1 8 0.3821 1.3495 74.99986    575 
RIMGB25  RIMGB15  1 7 0.0000 0.0000 0.000000    600 
RIMT__5  RIMT2_5  1 2 0.0000 0.0000 0.000000    600 
RINCRT5  RIREMB5  1 8 0.2000 0.7000 329.9991    500 
RINSU_5  RLACS15  1 0 8.8300 22.080 138.0007    485 
RIONE_5  RTRAI_5  1 0 2.6700 8.6000 53.74008    575 
RIREMB5  RIREMA5  1 2 0.0000 0.0000 0.000000    500 
RISA1_5  RALMA_5  1 0 0.8000 2.0000 12.99991    500 
RISA1_5  RISA2_5  1 2 0.0000 0.0000 0.000000    600 
RISA2_5  RCRAS_5  1 0 2.6200 6.6400 41.99995    485 
RISA2_5  RCVTA_5  1 0 1.5000 3.7600 25.00079    500 
RISA2_5  RELPU15  1 0 3.1700 7.9200 49.49987    485 
RISAC41  RRAHM41  1 0 1.6600 16.889 230.0000   1920 
RISAC41  RSTUP41  1 0 1.6000 23.400 333.0000   2000 
RISAL22  RCRA222  1 8 0.6800 3.8400 25.99982   1062 
RISAL22  RGRAD22  1 0 2.5640 15.167 290.9899   1062 
RISAL22  RSARD22  1 0 4.5200 27.648 185.6717    890 
RIUM__5  RTRGJ_5  1 0 0.7300 1.8300 10.99871    500 
RIUM__5  RTRJS25  1 0 1.3600 3.4100 21.00153    485 
RIUSBA5  RZIZI25  1 0 0.5300 1.7100 10.69995    300 
RIUSBB5  RIUSBA5  1 2 0.0000 0.0000 0.000000    500 
RIZVO_5  RDUMB25  1 0 1.0000 2.4500 15.00110    485 
RIZVO_5  RVADU_5  1 0 3.0700 7.6700 48.00038    500 
RJIBL_5  RARGS_5  1 0 5.2200 16.040 100.0000    485 
RJIBL_5  RCHTU_5  1 0 1.3000 4.2000 26.19994    575 
RJIBO_5  RSALJ_5  1 0 4.1000 10.200 64.00051    500 
RJILA15  RCPRGA5  1 0 0.3100 1.1400 6.999470    575 
RJILA15  RFTIC25  1 8 0.0629 0.0579 36.99885    500 
RJILA15  RMGREB5  1 0 1.5000 4.7000 31.00091    500 
RJILA15  RTOPOB5  1 0 0.3000 0.4000 749.9984    500 
RJILA25  RCPRGA5  1 0 0.3400 1.2800 7.998490    575 
RJILA25  RFTIC15  1 0 0.0600 0.0610 36.99853    500 
RJILA25  RIFA__5  1 0 0.8000 2.0000 12.39986    485 
RJILA25  RJILA15  1 7 0.0000 0.0000 0.000000    600 
RJUCU_5  RBUNE_5  1 0 4.7200 11.800 74.00021    500 
RJUCU_5  RCLES_5  2 0 1.3550 3.2380 91.67198    563 
RJUCU_5  RGHLA_5  1 0 4.0000 10.000 61.99932    500 
RLAC212  RBRAI22  1 0 0.3300 1.9800 51.00061    960 
RLAC212  RBRAI22  2 8 0.6600 3.9600 25.29924    960 
RLAC212  RBRAI22  3 8 0.6600 3.9600 25.29924    960 
RLAC212  RFILE22  1 0 2.1000 12.200 77.99945    978 
RLAC222  RLAC212  1 2 0.0000 0.0000 0.000000    850 
RLAC421  RISAC41  1 0 2.3800 22.490 223.4991   1920 
RLACS15  RBRLS_5  1 0 1.4400 4.6400 29.00004    575 
RLACS15  RCUZV_5  1 0 7.5500 18.820 118.0012    485 
RLACS15  RLACS25  1 2 0.0000 0.0000 0.000000    600 
RLACS15  ROSTV_5  1 8 7.4000 24.000 149.9983    440 
RLACS15  ROSTV_5  2 8 7.4000 24.000 149.9983    440 
RLACS25  RBRLT25  1 0 2.4700 7.9700 49.99844    575 
RLACS41  RBRAI41  1 0 0.6700 3.9900 25.99982    600 
RLACS41  RLAC421  1 2 0.0000 0.0000 0.000000   1700 
RLAMI15  RHUOR25  1 0 1.3100 3.2900 20.49889    485 
RLAMI15  RPESTB5  1 0 0.3700 0.9200 0.000000    485 
RLAMI25  RHUOR15  1 0 1.3100 3.2900 20.49889    485 
RLAMI25  RLAMI15  1 7 0.0000 0.0000 0.000000    600 
RLAMI25  RPEST_5  1 0 0.3700 0.9200 0.000000    485 
RLAROT5  RCHIT15  1 0 0.2310 1.0380 698.6898   1000 
RLECHI5  RVIIS15  1 0 6.1100 15.290 95.62001    485 
RLEHL_5  RGRLEH5  1 0 1.4800 3.6400 23.67001    485 
RLEHL_5  RTAMD_5  1 8 3.0600 7.6600 47.85902    485 
RLIES15  RCUDB_5  1 0 7.2200 19.440 121.5000    485 
RLIES15  RLIES25  1 2 0.0000 0.0000 0.000000    500 
RLIES15  RTECU_5  1 0 5.3000 13.500 81.80078    485 
RLIES15  RVULT_5  1 0 3.2400 6.8900 43.10012    420 
RLIES25  RMAXI_5  1 0 4.8300 12.100 74.99923    485 
RLILI_5  RBACS_5  1 0 1.7300 4.4000 26.99884    485 
RLILI_5  RGHRA_5  1 0 0.1000 0.2000 0.999030    485 
RLIVEZ5  RPTRI15  1 0 1.3700 3.4200 21.39990    485 
RLOTR_5  RBRDS25  1 8 2.1000 6.9000 42.99897    575 
RLOTR_5  RBRDS25  2 0 2.2000 7.1000 44.00114    575 
RLOTR_5  RSADU_5  1 8 5.2000 11.080 69.25012    420 
RLREB_5  RDUDS15  1 0 0.2449 0.7090 286.5129    500 
RLUDU_5  RCTRZ_5  1 0 3.8600 10.100 63.00087    300 
RLUGO25  RLUGO15  1 7 0.0000 0.0000 0.000000    600 
RLUMI_5  RNAVOA5  1 0 0.8400 2.7100 502.4002    665 
RLUMI_5  RNAVOA5  2 0 0.8100 2.6200 501.8002    665 
RLUMI_5  RSITO_5  1 0 2.8200 7.0500 44.09853    485 
RMACN_5  RISAC_5  1 0 4.6600 11.660 72.90065    485 
RMACN_5  ROSTV_5  1 0 6.9000 17.200 107.9984    485 
RMAGU_5  RALEX25  1 0 1.1000 2.7000 16.99914    485 
RMAGU_5  RHIRL_5  1 0 5.7000 14.300 89.00131    485 
RMANA25  RCJFL25  1 0 0.9100 2.9500 18.00132    580 
RMANA25  RCLES_5  1 0 1.2000 2.4000 15.00110    420 
RMANA25  RMANA_5  1 2 0.0000 0.0000 0.000000    800 
RMANA_5  RCJNO_5  1 0 1.1900 2.4000 15.00110    420 
RMARA_5  RFCSN_5  1 0 3.8400 7.7500 48.00038    440 
RMARA_5  RTECU_5  1 0 3.1700 7.8600 48.99942    485 
RMARC_5  RZAVI_5  1 0 2.0000 6.3800 40.00001    575 
RMARG_5  RSUPL_5  1 0 3.4800 8.7200 54.00083    485 
RMARG_5  RVOIV_5  1 8 2.6400 6.6000 41.00091    485 
RMAVR_5  RPOTL_5  1 0 2.9100 7.1100 44.45039    420 
RMAXI_5  RLACS25  1 0 6.0000 15.000 93.99958    485 
RMBRVA5  RMBRVB5  1 7 0.0000 0.0000 0.000000    600 
RMCIU_5  RBOLO_5  1 8 4.9700 12.440 77.75126    360 
RMCIU_5  RODOR_5  1 8 8.0000 18.160 113.4993    485 
RMEDG15  RMEDI_5  1 0 1.0665 2.3500 13.99893    600 
RMEDG25  RMEDG15  1 2 0.0000 0.0000 0.000000    600 
RMEDG41  RCERN41  1 0 0.7100 6.2300 80.50016    960 
RMEDI_5  RNAZA_5  1 0 1.9300 7.7300 48.29884    485 
RMEDN_5  RCONS25  1 0 3.5000 13.300 83.00087    485 
RMEDN_5  RMEDI_5  1 0 1.2600 2.6700 16.76008    600 
RMEDN_5  RSILI_5  1 0 2.4850 6.2120 38.82788    485 
RMEDN_5  RTOPA_5  1 0 5.6500 14.130 87.99915    485 
RMEDS_5  RAVLA_5  1 0 0.5600 1.4000 8.699070    485 
RMEDS_5  RCOPS_5  1 0 1.8200 4.5600 28.50052    485 
RMETR_5  RRACA_5  1 0 0.2100 0.6800 4.270050    575 
RMICA_5  RTAUN_5  1 0 1.0900 3.5200 22.00057    580 
RMIHL_5  RCLEJ_5  1 0 3.4000 8.5000 53.14003    485 
RMIHV_5  RSCLE_5  1 0 3.1700 7.9300 49.58060    485 
RMILCV5  RCHEIO5  1 0 3.7400 11.360 70.99999    485 
RMILCV5  RCURTI5  1 0 1.4910 4.3120 26.94858    485 
RMILCV5  RDOLT25  1 0 3.9900 12.880 80.50016    485 
RMILCV5  RGRAD_5  1 0 0.8200 2.6600 16.62844    575 
RMILCV5  RGRAD_5  2 8 0.6740 2.6000 16.25145    575 
RMILI15  RBUJO15  1 0 0.3000 1.1000 6.999470    665 
RMILI15  RDRTAA5  1 0 0.1000 0.2000 310.9988    500 
RMILI15  RGROZ15  1 0 0.1700 0.5800 728.9998    600 
RMILI15  RINCRT5  1 0 0.1000 0.4000 194.9985    500 
RMILI15  RMILI25  1 2 0.0000 0.0000 0.000000    600 
RMILI25  RDRTAB5  1 0 0.1000 0.2000 310.9988    500 
RMILI25  RGROZ_5  1 0 0.0800 0.4410 100.5308   1030 
RMINT12  RTIMI12  1 0 9.2000 54.700 351.9996   1062 
RMINT22  RMINT12  1 2 0.0000 0.0000 0.000000    850 
RMINT22  RPEST12  1 0 1.3300 7.8400 49.99844   1062 
RMINT41  RARAD41  1 0 4.8900 46.099 458.2012   1920 
RMINT_5  RBAITA5  1 0 4.2000 11.000 68.79992    485 
RMINT_5  RBRDT_5  1 0 4.4700 11.690 73.09857    485 
RMINT_5  RCIMS_5  1 0 4.4700 11.450 71.63144    485 
RMINT_5  RDEVA_5  1 0 1.3000 3.9000 23.99861    485 
RMINT_5  RPAIS_5  1 0 0.6200 2.2000 13.99893    485 
RMIOV_5  RCLNG_5  1 0 5.4100 17.450 109.0006    575 
RMIOV_5  RFMEP_5  1 0 2.0000 5.0000 31.00123    500 
RMIOV_5  RSCHI_5  1 0 4.3000 13.800 84.99893    600 
RMIRS_5  RVIDE_5  1 0 1.9200 4.8000 29.99906    485 
RMIRV_5  RMEDG15  1 0 1.2880 3.7880 25.90996    600 
RMIRV_5  RMVODN5  1 0 0.6470 1.6230 10.07885    485 
RMITO_5  RSAVE_5  1 0 3.1400 7.8400 48.99942    485 
RMIZI_5  RVCAL_5  1 0 4.8000 11.990 74.99923    485 
RMOIN_5  RBOLO_5  1 0 7.4700 18.680 116.9991    500 
RMOIN_5  RCOMA_5  1 0 1.4400 3.6000 22.00057    500 
RMOIN_5  RRACO_5  1 0 5.7000 14.300 89.00131    500 
RMORE_5  RCETBA5  1 8 7.0000 20.000 122.9999    420 
RMORE_5  RCIMP_5  1 0 6.7400 14.640 91.49887    420 
RMORO15  RMORO_5  1 7 0.0000 0.0000 0.000000    500 
RMOST22  RDMOS22  1 0 1.8200 10.800 277.0004    561 
RMOST_5  RLEHL_5  1 0 3.1600 7.9000 49.40153    485 
RMOST_5  RLEHL_5  2 0 3.1600 7.9000 49.40153    485 
RMOST_5  ROLTN_5  1 0 5.2700 13.170 82.30030    485 
RMOST_5  ROLTN_5  2 0 5.2700 13.170 82.30030    485 
RMOTR_5  RBANO25  1 0 6.9300 17.420 108.9001    485 
RMOTR_5  RJILT_5  1 0 5.3200 13.310 73.50070    485 
RMOTR_5  RLUPO_5  1 0 1.4000 3.5000 22.00057    485 
RMOTR_5  RSTRE_5  1 0 6.3200 15.800 99.00099    485 
RMOTR_5  RVMAR_5  1 0 7.2300 18.100 112.9999    485 
RMRGN_5  RFILP_5  1 0 6.0800 12.280 77.00042    420 
RMRGN_5  RGHRA_5  1 0 1.7300 4.3200 26.99884    580 
RMRGN_5  RGHRA_5  2 0 1.7300 4.3200 26.99884    580 
RMRGN_5  RROML25  1 8 9.9000 20.000 125.0008    420 
RMUNT_5  RALES_5  1 0 5.7400 14.350 90.00034    485 
RMUNT_5  RHUED_5  1 0 6.1800 15.460 96.65014    485 
RMUNT_5  RREME_5  1 0 1.0600 2.4200 15.00110    485 
RMUNVF5  RREDI_5  2 0 0.4100 1.0300 6.499960    485 
RMUNV_5  RHUSI_5  1 8 7.9600 19.900 123.9985    485 
RMUNV_5  RREDI_5  1 8 0.4100 1.0200 6.400050    485 
RMUNV_5  RVUTC_5  1 0 2.1900 5.4700 34.09005    485 
RMVODN5  RMEDN_5  1 0 0.8410 2.1120 13.11709    485 
RMVOD_5  RCALA_5  1 0 1.2200 3.9300 24.59866    575 
RMVOD_5  RSNTGB5  1 0 0.1200 0.4050 2.539980    575 
RNADAS5  RMANA_5  1 0 0.6730 1.5360 231.3789    485 
RNADA_1  RORAD41  1 0 2.3480 21.059 283.8999   1920 
RNADA_1  XBE_NA11 1 0 0.6640 5.5980 86.86000   2000 
RNASA_5  RBSTC_5  1 0 4.0000 10.100 63.00149    500 
RNAVOA5  RNAVOB5  1 7 0.0000 0.0000 0.000000    600 
RNCRF_5  RVIDE_5  1 0 7.6780 19.239 120.0000    485 
ROBOR15  ROBOR25  1 7 0.0000 0.0000 0.000000    500 
ROBOR25  RBUC-15  1 8 0.2000 0.4000 677.9995    500 
RODOR_5  RSOVA_5  1 0 6.2700 15.680 97.99884    500 
ROLTN_5  RPRUN_5  1 0 6.4700 16.170 100.8011    485 
RORAD41  RROSI41  1 0 4.7100 44.240 442.0000   1920 
RORAD_5  RALES_5  1 0 5.1800 12.950 80.99968    485 
RORAD_5  RALES_5  2 0 5.1800 12.950 80.99968    485 
RORAD_5  RBEIU_5  1 0 11.260 22.900 142.9989    420 
RORAD_5  RORDV_5  1 8 1.7800 4.4600 26.99884    485 
RORAD_5  RORDV_5  2 8 1.7800 4.4600 26.99884    485 
RORAD_5  RSUDR_5  1 0 12.340 24.940 155.8605    420 
RORAV_5  RMONO_5  1 0 7.1100 17.799 110.9987    485 
RORAV_5  RMONO_5  2 0 4.0000 15.660 106.0003    575 
RORDV_5  RMARG_5  1 0 10.340 27.129 161.0003    485 
RORDV_5  RSALO_5  1 0 6.5300 16.320 102.0011    485 
RORDV_5  RVOIV_5  1 0 7.8000 19.500 120.9983    485 
RORTI_5  RFANT_5  1 0 4.0300 10.150 63.00149    485 
ROSTRA5  RCETA25  1 8 5.1500 20.600 128.6983    665 
ROSTRA5  RGRUI_5  1 0 1.3600 3.6900 77.99945    575 
ROSTRB5  ROSTRA5  1 7 0.0000 0.0000 0.000000    600 
ROTOP_5  RFUND25  1 0 0.8610 2.1400 1225.159    485 
ROTRO_5  RRETE_5  1 8 8.0300 16.230 101.4011    250 
RP.O._5  RBRASB5  1 0 1.4800 3.7100 23.22013    485 
RP.O._5  RSFGH25  1 0 2.6200 6.5400 40.90008    485 
RPAJAA5  RLAROT5  1 0 0.2000 0.3000 555.0000    630 
RPAJAB5  RPAJAA5  1 7 0.0000 0.0000 0.000000    500 
RPANDB5  RPANDA5  1 7 0.0000 0.0000 0.000000    500 
RPARO22  RBARU22  1 0 1.6000 8.5000 54.99985    978 
RPARO22  RTRGJ22  1 0 3.0000 15.830 102.0011    978 
RPARO_5  RANIN_5  1 8 2.1000 5.2000 32.29871    485 
RPARO_5  RBARUM5  1 8 3.4100 7.9400 49.59946    420 
RPARO_5  RCAPRI5  1 0 0.2700 0.9800 6.000130    575 
RPARO_5  RLUPE_5  1 0 3.1400 8.0500 48.99942    485 
RPARO_5  RVUL_A5  1 0 1.1200 3.2100 20.00000    485 
RPASC_5  RVATR_5  1 0 1.5000 3.7500 22.99959    480 
RPATI_5  RMINE_5  1 0 7.4300 18.580 116.0000    485 
RPATR_5  RMOZA_5  1 0 4.8000 12.000 74.99923    500 
RPDF212  RCETA22  1 0 6.5600 38.840 250.0000   1062 
RPDF212  RDRB212  1 0 0.9200 5.4500 35.00048    960 
RPDF212  RPDF222  1 2 0.0000 0.0000 0.000000   1600 
RPDF212  RRESI12  1 0 8.3000 49.139 316.0002    960 
RPDF222  RCETA22  1 0 6.5600 38.840 249.9985   1062 
RPDF222  RDRB222  1 0 0.9200 5.4500 35.00048   1062 
RPDF222  RRESI22  1 0 8.3000 49.139 316.0002    960 
RPDFE41  RUREC41  1 0 3.0300 28.400 281.9986   1920 
RPDFE41  XPF_DJ11 1 0 0.0340 0.3230 3.311240   1920 
RPELI25  RPELI_5  1 7 0.0000 0.0000 0.000000    600 
RPELI41  RCERN41  1 0 3.2300 30.200 344.8996   1920 
RPEST12  RHASD22  1 0 1.3000 7.0000 45.00017    978 
RPEST22  RMINT12  1 0 1.3300 7.8400 49.99844   1062 
RPEST22  ROTHN22  1 0 0.8300 4.7300 30.42946    978 
RPEST22  RPEST12  1 2 0.0000 0.0000 0.000000    850 
RPESTB5  RCFDE_5  1 0 1.7000 3.6000 22.99959    485 
RPEST_5  RHASD_5  1 8 0.8400 2.1100 52.49914    485 
RPEST_5  RPAIS_5  1 0 3.7800 9.4500 58.99911    485 
RPEST_5  RPESTB5  1 2 0.0000 0.0000 0.000000   1200 
RPETRO5  RPTRI25  1 0 1.0000 2.5300 15.89991    485 
RPIETR5  RDIML_5  1 0 3.7987 10.456 65.43591    485 
RPIPE15  RBANE15  1 0 0.3990 0.8300 387.9992    500 
RPIPE15  RPIPE25  1 7 0.0000 0.0000 0.000000    500 
RPIPE25  RBANE25  1 8 0.2000 0.4000 380.0007    500 
RPITN15  RCAZN_5  1 8 11.650 24.080 150.5984    420 
RPITN15  RPITN25  1 2 0.0000 0.0000 0.000000    600 
RPITS_5  RBRAD25  1 0 0.7500 2.4000 15.00110    575 
RPITV_5  RPITN15  1 0 1.5300 4.9300 29.99906    600 
RPLEA_5  RTELEB5  1 8 1.6100 4.0300 25.17985    485 
RPLON_5  RBAIC_5  1 0 2.8000 6.9000 42.99897    485 
RPLON_5  RPLEA_5  1 0 1.1300 2.8200 17.62118    485 
RPLON_5  RSCAI_5  1 0 1.4000 3.5000 22.00057    485 
RPLON_5  RVALE_5  1 0 3.4700 8.6700 30.40119    485 
RPLON_5  RVCAL_5  1 0 3.4800 8.7000 54.00083    485 
RPLON_5  RVEGA_5  1 0 1.2200 3.1000 19.15114    485 
RPLSD_5  RTELEB5  1 0 0.7300 2.9200 18.24951    665 
RPOGO_5  RBUZS_5  1 0 4.7000 11.700 73.40016    485 
RPOGO_5  RJUGU_5  1 8 4.0000 10.100 63.00149    485 
RPOJA_5  RBERB_5  1 8 4.1100 9.5100 59.39997    420 
RPONO_5  RMONO_5  1 0 4.0000 15.660 138.0007    575 
RPOPL_5  RGLI__5  1 0 0.8640 2.7890 17.43395    575 
RPOSUL5  RVISEU5  1 0 3.0800 7.7100 48.21999    485 
RPOTL_5  RTITU_5  1 0 1.8300 4.5800 28.60104    485 
RPRDU_5  RMIOV_5  1 0 2.0500 6.6000 41.00091    575 
RPREJ_5  RBRAS25  1 0 2.2200 5.5500 34.69009    485 
RPREJ_5  RSFGH15  1 0 2.7200 6.8000 42.52993    485 
RPRUN_5  RGIUN25  1 0 5.2800 13.200 82.46994    485 
RPRUN_5  RJILA25  1 0 4.9400 13.150 83.00087    485 
RPTEI_5  RBARN_5  1 0 6.0000 15.000 93.00055    485 
RPTRI25  RANIN_5  1 0 1.7900 4.4600 27.81880    485 
RPTRI25  RPTRI15  1 7 0.0000 0.0000 0.000000    600 
RPUCI_5  RFIEN_5  1 0 1.6300 3.3900 21.19004    420 
RRACA_5  RDIRS_5  1 0 0.4700 1.5000 9.399960    575 
RRACO_5  RBUHU_5  1 0 0.8400 2.1000 12.99991    500 
RRACO_5  RGHRA_5  1 0 2.4500 6.1200 38.99972    485 
RRADA_5  REGGER5  1 0 1.8200 3.9500 28.90987    485 
RRADA_5  RFRAS_5  1 0 5.5000 13.920 86.00109    485 
RRADA_5  RHURMZ5  1 0 1.8100 4.5300 28.30009    485 
RRAZB_5  RIASI15  1 0 7.7100 17.620 109.7398    420 
RRAZB_5  RROMN_5  1 0 8.8500 20.180 126.0999    420 
RREGH_5  RDEDA_5  1 0 7.9700 19.920 124.5000    485 
RREGH_5  RSOVA_5  1 0 7.7000 19.200 119.9993    380 
RREGH_5  RUNGH15  1 8 6.2700 15.700 97.99884    485 
RREGH_5  RUNGH25  2 0 6.2700 15.700 97.99915    485 
RRESI12  RIAZ222  1 0 2.1800 12.910 80.00064    720 
RRESI12  RTIMI12  1 0 5.2000 30.700 196.9998    960 
RRESI15  RCFCA_5  1 0 5.1000 10.500 64.99955    250 
RRESI15  RCILC_5  1 0 1.1000 3.0000 18.69875    485 
RRESI15  RORAV_5  1 0 7.2000 23.270 145.3990    575 
RRESI22  RRESI12  1 2 0.0000 0.0000 0.000000    850 
RRESI22  RTIMI22  1 0 5.2000 30.700 196.9998    960 
RRESI25  RCILC15  1 8 1.0000 2.6000 16.00013    485 
RRESI25  RORAV_5  1 0 10.300 25.600 161.0003    485 
RRESI25  RPONO_5  1 0 5.3100 17.120 106.9994    575 
RRESI25  RRESI15  1 2 0.0000 0.0000 0.000000   1200 
RRETE22  RMINT12  1 0 2.8100 24.620 206.9998   1200 
RRETE_5  RCIRNA5  1 8 1.1400 3.1200 19.49986    485 
RRETE_5  RCIRNB5  1 8 1.1400 3.1200 19.49986    485 
RRIPRZ5  RGOVO_5  1 0 0.9600 2.4000 15.00110    500 
RRISN_5  RTOHN_5  1 0 1.2580 4.0620 25.72995    575 
RRIUR_5  RVILS_5  1 0 0.6900 2.0000 12.00088    600 
RRLUX_5  RMORE_5  1 8 4.0000 11.000 70.00096    420 
RRLUX_5  RPAST_5  1 0 10.340 24.629 153.9286    420 
RROGO_5  RBIRS25  1 0 3.7300 9.3300 58.00008    500 
RROGO_5  RGODI_5  1 0 4.0000 12.000 84.00083    600 
RROGO_5  RJILT_5  1 0 3.9000 9.8000 61.00030    485 
RROML15  RCIRI_5  1 0 9.0400 18.299 113.9989    420 
RROML15  RFILP_5  1 8 5.6000 11.300 70.99999    440 
RROML15  RPASC_5  1 0 6.5300 16.320 102.0011    485 
RROML25  RDUMB25  1 0 9.5000 19.200 119.9993    420 
RROML25  RROML15  1 7 0.0000 0.0000 0.000000    500 
RROMN25  RPASC_5  1 0 10.370 23.639 148.0003    420 
RROMN25  RROML15  1 8 0.4300 1.0900 6.999470    485 
RROMN25  RROML25  2 0 0.4300 1.0800 6.999470    485 
RROMN25  RROMN_5  1 2 0.0000 0.0000 0.000000   1200 
RROMN41  RBACS41  1 0 2.0600 19.440 193.0005   1920 
RROMN41  RSUCE41  1 0 3.5300 33.340 331.0013   1920 
RROSI22  RBAMA22  1 0 2.3500 13.910 89.41915    960 
RROSI22  RBAMA22  2 0 2.3500 13.910 89.41915    960 
RROSI22  RVETI22  1 0 2.4500 14.700 94.49910    720 
RROSI41  RGADA41  1 0 4.2000 39.700 394.9986   1920 
RROSI41  XRO_MU11 1 0 2.0150 19.030 189.1804   1920 
RROTB_5  RBRASB5  1 0 4.6000 9.3000 58.00008    420 
RSACA22  RTIMI12  1 0 1.7000 10.300 65.99857    960 
RSACA_5  RCNIS_5  1 0 3.9400 9.6500 61.00030    500 
RSACA_5  RFREID5  1 0 1.0500 2.6200 16.35984    485 
RSACA_5  RIMT__5  1 0 3.0000 7.6000 47.46946    485 
RSACA_5  RORTI_5  1 0 5.8200 16.590 103.9991    485 
RSACA_5  RSATCH5  1 0 2.8200 9.1000 56.89989    575 
RSACE_5  RDIRS25  1 0 0.9500 2.3700 14.80004    485 
RSACE_5  RDIRS_5  1 0 0.9500 2.3700 14.80004    485 
RSACE_5  RTGSE_5  1 0 13.100 32.700 205.0014    485 
RSALAA5  RSALAB5  1 2 0.0000 0.0000 0.000000    500 
RSALJ_5  RARMA_5  1 0 0.3000 0.9600 6.000440    600 
RSALO_5  RCICR_5  1 0 6.0900 15.240 95.24993    485 
RSAMA_5  RCARE_5  1 8 5.7000 14.240 87.00012    485 
RSAMA_5  RVETI15  1 0 1.8000 4.5000 26.99884    485 
RSANP_5  RCICH_5  1 0 0.7840 6.2100 87.75002    575 
RSARD_5  RFILI_5  1 8 4.9600 12.410 77.60047    485 
RSARD_5  RJILT_5  1 0 4.8000 12.000 74.99923    485 
RSARD_5  RJILT_5  2 0 4.8000 12.000 74.99923    485 
RSARD_5  RROGO_5  1 0 4.4000 11.000 68.99878    485 
RSARM_5  RCARE_5  1 0 9.7000 23.940 151.0005    485 
RSATCH5  RCALAC5  1 0 0.9400 2.3400 14.59992    485 
RSCAI_5  RBALT_5  1 0 3.3000 8.2400 51.50011    485 
RSEBE_5  RAIUL15  1 0 3.0000 7.6000 47.00136    500 
RSEBE_5  RCALN_5  1 8 12.040 35.169 219.9114    485 
RSEBE_5  RORLA_5  1 8 8.5200 21.280 132.9992    485 
RSEBE_5  RSIBO_5  1 0 4.9000 12.260 76.69883    485 
RSEMLA5  RSINIM5  1 0 4.1400 10.370 65.75006    485 
RSFGH15  RBRASA5  1 0 4.9700 12.400 77.99913    485 
RSFGH15  RSFGH25  1 2 0.0000 0.0000 0.000000    500 
RSFGH15  RTUSN_5  1 0 7.4000 18.500 116.0000    360 
RSFGH25  RTGSE_5  1 0 6.3000 15.700 97.99884    500 
RSIB212  RLOTR22  1 0 6.2500 36.959 236.9985   1062 
RSIB222  RLOTR22  2 0 6.2500 36.959 236.9985   1062 
RSIBI15  RSIBI25  1 2 0.0000 0.0000 0.000000    500 
RSIBI15  RSIBN_5  1 0 1.6000 4.0000 23.99861    485 
RSIBI15  RUCEA15  1 0 6.8000 17.000 106.0003    500 
RSIBI25  RUCEA25  1 0 6.8000 17.000 106.0003    500 
RSIBI41  RBRAS41  1 0 4.5000 42.299 420.9985   1920 
RSIBI41  RMINT41  1 0 4.6200 43.580 432.9993   1920 
RSIBI41  RTINTB1  1 0 9.2300 87.099 865.9987   1920 
RSIBN25  RCOPS_5  1 0 5.5000 13.800 86.00109    485 
RSIBN25  RORLA_5  1 0 3.0000 7.5000 47.00136    485 
RSIBN_5  RSADU_5  1 0 10.590 21.959 120.7501    420 
RSIBN_5  RSIBI25  1 0 1.6000 4.0000 23.99861    485 
RSIBN_5  RSIBN25  1 2 0.0000 0.0000 0.000000    600 
RSIBO_5  RORAS_5  1 8 2.8100 7.0400 44.00114    485 
RSILI_5  RHIRS25  1 0 5.5320 13.831 86.44500    485 
RSINIM5  RLOVR_5  1 0 2.3100 5.7800 36.12014    485 
RSIRE_5  RBUCE_5  1 0 7.6000 19.000 119.0002    500 
RSIRE_5  RSAVE_5  1 0 17.570 43.000 273.0011    485 
RSISC_5  RBACS_5  1 0 8.4000 20.900 131.0012    500 
RSISC_5  RCONT_5  1 0 2.0000 4.3900 26.99884    440 
RSISC_5  RGLAV_5  1 0 4.5400 9.2000 57.00104    420 
RSITO_5  RCONS25  1 0 6.8000 17.000 106.0003    485 
RSITO_5  RMIHV_5  1 0 5.6000 14.000 87.49963    485 
RSITO_5  RNAVOB5  1 0 3.1700 7.9000 49.99844    485 
RSITO_5  RNAVOB5  2 0 3.1700 7.9000 49.99844    485 
RSITO_5  RSCLE_5  1 0 2.8700 7.9000 45.00017    485 
RSKEL_5  RLIES25  1 0 5.6400 12.000 74.80132    420 
RSKEL_5  RSMIRI5  1 0 2.7600 5.7400 35.99951    420 
RSLAT22  RCRPRZ2  1 0 2.0000 10.320 265.9985   1920 
RSLAT22  RGRAD22  1 0 1.2630 7.4700 93.05082   1062 
RSLAT41  RBUCU41  1 0 6.1400 58.000 575.9984   1920 
RSLAT41  RDRGO11  1 0 1.1100 11.450 114.4983    960 
RSLAT41  RPDFE41  1 0 5.6000 52.799 526.0000   1920 
RSLAT41  RTINTB1  1 0 2.9800 28.139 280.0007   1920 
RSLON_5  RCAZA_5  1 0 6.1900 15.480 96.99980    485 
RSLON_5  RSLOS25  1 0 0.9300 2.3200 14.52044    485 
RSLOS15  RDRGA_5  1 0 2.6700 6.6600 41.00091    500 
RSLOS15  RSLOS25  1 2 0.0000 0.0000 0.000000    600 
RSLOS15  RTAND_5  1 0 4.6800 11.700 73.00118    485 
RSMI2R1  RISAC41  1 8 2.0000 18.100 196.9998   1920 
RSMIR15  RSMIR25  1 7 0.0000 0.0000 0.000000   1200 
RSMIR25  RSMIRI5  1 2 0.0000 0.0000 0.000000   1200 
RSMIR41  RISAC41  1 0 2.0000 18.100 196.9998   1920 
RSMIR41  RLACS41  1 0 1.2000 11.360 112.9999   1920 
RSMIR41  RSMI2R1  1 2 0.0000 0.0000 0.000000   1700 
RSNTGB5  RPELI_5  1 0 0.5700 1.8700 11.67007    575 
RSOLE25  RSOLE_5  1 7 0.0000 0.0000 0.000000    600 
RSOLE_5  RFCME25  1 0 0.7300 2.3600 14.80004    575 
RSOLE_5  RFUNDU5  1 0 3.7600 9.4100 59.00005    485 
RSOMC_5  RDEJ__5  1 0 9.3000 23.299 145.9992    500 
RSTEF_5  RPIET_5  1 0 2.2500 5.6200 35.10100    485 
RSTEJ22  RGHEO22  1 0 5.3000 27.900 180.0005    960 
RSTEJ_5  RBARN_5  1 0 10.350 25.820 161.0003    485 
RSTEJ_5  RFALT_5  1 0 12.010 30.030 212.9998    485 
RSTEJ_5  RPTEI_5  1 0 4.5000 11.200 70.00096    485 
RSTEJ_5  RSTEJ25  1 7 0.0000 0.0000 0.000000    500 
RSTEJ_5  RTGNT_5  1 0 7.0000 17.600 109.0006    500 
RSTJ__5  RMIHV_5  1 8 3.2800 8.2100 51.32011    485 
RSTJ__5  RZEBI_5  1 0 5.2670 13.170 82.33013    485 
RSTLP22  RTELE22  1 0 1.9000 17.900 177.9994    960 
RSTLP_5  RBUZN_5  1 0 1.9000 6.1000 38.00070    575 
RSTLP_5  RBUZS_5  1 0 1.9800 6.4000 39.99874    575 
RSTLP_5  RBUZS_5  2 0 1.9800 6.4000 39.99874    575 
RSTLP_5  RCRIG_5  1 0 2.3200 7.1700 46.69977    575 
RSTLP_5  RHSIM15  1 0 3.6900 9.2300 57.69849    485 
RSTLP_5  RMIZI_5  1 0 6.8700 17.180 107.3983    485 
RSTNC_5  RMITO_5  1 0 6.4000 16.000 100.0000    500 
RSTOI_5  RALMA_5  1 0 4.8000 12.000 74.99923    485 
RSTPI_5  RBRASB5  1 0 0.8020 2.5740 16.35984    575 
RSTUC_5  RPATI_5  1 0 6.2300 15.580 97.34853    485 
RSTUP22  RRIUR22  1 0 0.9000 5.1000 32.99927    960 
RSTUP41  XVA_ST11 1 0 1.4740 21.559 297.9996   2000 
RSTUP_5  RBERB_5  1 0 10.480 22.709 142.1004    420 
RSTUP_5  RCAZN_5  1 0 0.8800 2.6000 13.70048    600 
RSTUP_5  RGOVO_5  1 0 0.7600 1.9000 11.90035    485 
RSTUP_5  RGOVO_5  2 0 0.7600 1.9000 11.90035    485 
RSTUP_5  RIONE_5  1 0 2.4200 7.8000 48.74996    575 
RSTUP_5  RMARC_5  1 0 1.5800 5.1200 31.99994    575 
RSTUP_5  RRIUR_5  1 0 1.5000 4.9000 29.99906    600 
RSTUP_5  RVILN_5  1 0 2.5600 8.1300 49.99844    600 
RSUCE15  RCTSV_5  1 0 1.0500 2.6000 16.00013    500 
RSUCE15  RITCA_5  1 0 1.9000 4.9000 30.49858    440 
RSUCE15  RRADA_5  1 0 5.8400 14.800 90.99936    500 
RSUCE15  RSUCE25  1 2 0.0000 0.0000 0.000000    600 
RSUCE15  RTGNT_5  1 0 8.6800 21.700 135.9994    485 
RSUCE15  RVERE_5  1 0 1.9000 4.7500 28.00101    500 
RSUCE25  RCONX_5  1 0 1.4700 3.6700 22.99959    500 
RSUCE25  RCTSV_5  2 0 1.0500 2.6000 16.00013    500 
RSUCE25  RFALT_5  1 0 3.7000 9.3000 58.00008    500 
RSUCE25  RFRAS_5  1 0 5.8000 14.600 90.99936    500 
RSUPL_5  RSARM_5  1 0 4.8600 12.150 76.00140    485 
RSUPL_5  RSIML_5  1 0 3.3500 8.3800 52.39862    485 
RTARGA2  RBRAZ12  1 0 3.6000 21.200 135.9994   1062 
RTARGA2  RTARGB2  1 2 0.0000 0.0000 0.000000    850 
RTARGB2  RBRAZ22  2 0 3.6000 21.200 135.9994   1062 
RTARN_5  RCJFL25  1 0 2.0000 4.9000 29.99906    500 
RTATA_5  RCETBA5  1 0 0.7380 1.8800 11.74013    485 
RTATN_5  RFCV2_5  1 0 5.9200 12.480 77.99945    420 
RTAUN_5  RBRAB_5  1 0 7.7400 20.320 126.9988    485 
RTELEA5  RTELEB5  1 2 0.0000 0.0000 0.000000    600 
RTEXT_5  RPITN25  1 0 0.6500 1.3200 7.998490    485 
RTEXT_5  RVLCE25  1 0 2.7000 5.6500 35.00048    485 
RTGFR_5  RVATR_5  1 0 3.9100 9.7700 61.00030    480 
RTGLAP5  RBAMA25  1 0 4.5420 11.749 80.86710    485 
RTGMU_5  RUNGH15  2 0 1.3900 3.4400 22.00057    485 
RTGTR_5  RCOMA_5  1 0 8.6000 21.520 134.0014    500 
RTIBA_5  RHUSIF5  1 0 8.7200 21.820 135.9994    485 
RTIBA_5  RMUNV_5  1 8 8.7200 21.820 135.9994    485 
RTIHA22  RSALJ22  1 0 1.9200 11.340 73.00118    960 
RTIHA_5  RJIBO_5  1 0 0.6700 2.2000 13.99893    600 
RTIHA_5  RSALJ_5  1 0 1.9200 11.340 90.00034    870 
RTIMI22  RTIMI12  1 2 0.0000 0.0000 0.000000    850 
RTIMI_5  RCETA_5  1 0 2.8000 8.7000 54.35992    485 
RTIMI_5  RDVITA5  1 0 1.4600 4.4800 28.09997    485 
RTIMI_5  RGATA_5  1 8 5.7800 14.450 90.33020    485 
RTIMI_5  RIMT2_5  1 8 1.3000 4.1900 26.16946    575 
RTIMI_5  RLUGO15  1 0 11.240 28.100 174.9992    485 
RTIMI_5  RMUZI_5  1 0 1.7300 5.6000 35.00048    575 
RTIMPN5  ROTOP_5  1 0 0.5210 1.5450 889.0706    750 
RTIMPN5  RPAJAB5  1 0 0.3085 0.6210 310.0000    500 
RTINC_5  RCETBA5  1 0 4.5600 14.730 92.00154    575 
RTINC_5  RTINCD5  1 2 0.0000 0.0000 0.000000    600 
RTINTA1  RBRAD41  1 0 7.0000 66.500 661.0004   1920 
RTINTA1  RTINTB1  1 2 0.0000 0.0000 0.000000   1700 
RTINTA1  RTURC11  1 0 0.3500 3.3300 33.09981   1800 
RTINTA1  RUREC41  1 0 2.5000 23.299 232.0003   1920 
RTINTB1  RTURC51  1 0 0.3500 3.3300 33.09981   1800 
RTINTB1  XKO_TI11 1 0 1.9000 16.740 213.9989   1920 
RTINTB1  XKO_TI12 1 8 1.9000 16.740 213.9989   1920 
RTIRG_5  RDRAGV5  1 0 2.6800 5.6000 35.00048    400 
RTIRG_5  RGAES_5  1 0 7.1000 15.450 96.60083    420 
RTIRG_5  RMAVR_5  1 0 7.8700 17.500 109.0006    400 
RTIRG_5  RMORE_5  1 0 5.6800 12.300 77.10096    420 
RTIRG_5  RRLUX_5  1 0 0.8000 2.0000 12.00088    485 
RTIRG_5  RTEIS_5  1 0 3.4000 7.5000 47.29980    420 
RTIRG_5  RTITU_5  1 0 6.3000 15.560 97.30139    420 
RTIRG_5  RVOEV_5  1 0 3.2000 7.3100 45.70074    420 
RTIRN15  RMEDS_5  1 8 3.1500 7.9000 48.99942    485 
RTIRN15  RTIRN25  1 2 0.0000 0.0000 0.000000    580 
RTIRN25  RMICA_5  1 0 4.8600 12.160 76.00140    485 
RTITAA5  RFAURB5  1 0 0.1000 0.1000 7.998490    500 
RTITAA5  RTITAB5  1 7 0.0000 0.0000 0.000000    500 
RTITAB5  RREPUB5  1 8 0.0480 0.0735 12.00088    500 
RTMAG22  RCRPRZ2  1 0 8.5500 50.599 325.0007   1062 
RTMAG22  RGHIZ22  1 0 5.8300 34.540 222.0005   1062 
RTMAG35  RROSV_5  1 0 9.7400 24.200 151.6006    485 
RTMAG35  RVIIS25  1 0 6.5600 16.400 102.0011    485 
RTMAG45  RCORA25  1 0 7.4200 15.900 99.00099    440 
RTMAG45  RDABU_5  1 0 9.1100 29.400 183.7014    575 
RTMAG45  RFRUN_5  1 0 7.2500 23.389 146.2001    575 
RTMAG45  RTMAG35  1 2 0.0000 0.0000 0.000000    800 
RTOHN_5  RCODL_5  1 0 2.3110 7.4110 47.10001    575 
RTOPA_5  RHIRS25  1 0 2.8700 7.1600 45.00017    485 
RTOPL15  RTOPL25  1 7 0.0000 0.0000 0.000000    600 
RTOPO_5  RTULC15  1 0 7.3600 18.400 115.0010    485 
RTOPRA5  RJILA25  1 0 0.3000 0.4000 749.9899    500 
RTOPRA5  RVACAA5  1 0 0.2000 0.2000 581.9987    500 
RTOPV_5  RPATR_5  1 0 3.2300 5.6300 32.00025    360 
RTRAI_5  RDRAG15  1 0 1.4800 4.9200 30.69994    575 
RTRGJ_5  RCARB_5  1 0 4.5800 11.120 68.99878    440 
RTRJS15  RBIRS25  1 0 1.6000 4.0000 25.00079    485 
RTRJS15  RTRGJ_5  1 0 1.9000 4.7200 29.00004    485 
RTRJS25  RTRJS15  1 2 0.0000 0.0000 0.000000    500 
RTRUS_5  RSTNC_5  1 0 3.9000 9.8500 61.99932    500 
RTULC15  RISAC_5  1 0 5.9000 14.860 92.00154    485 
RTULC15  RTULC25  1 2 0.0000 0.0000 0.000000    600 
RTULC41  RISAC41  1 0 1.0000 9.5700 94.99861   1920 
RTUSN_5  RMCIU_5  1 0 5.3200 13.330 83.00087    360 
RTVER15  RTVER25  1 2 0.0000 0.0000 0.000000    600 
RTVER41  RTVR421  1 2 0.0000 0.0000 0.000000   1700 
RTVR421  RTULC41  1 0 2.3935 22.662 288.5369   1920 
RUCEA15  RCIRT_5  1 0 2.6400 6.6000 41.00091    485 
RUCEA15  RFAGA_5  1 0 5.4000 13.520 83.99990    485 
RUCEA15  RUCEA25  1 7 0.0000 0.0000 0.000000    500 
RUNG212  RUNG222  1 2 0.0000 0.0000 0.000000    850 
RUNGH15  RMURS_5  1 0 1.8000 4.4200 28.49990    480 
RUNGH15  RUNGH25  1 2 0.0000 0.0000 0.000000    600 
RUREC22  RSARD22  1 0 5.1400 28.340 181.9987    978 
RUREC22  RTRGJ22  1 0 1.3500 7.5700 48.99942    978 
RUREC41  RROVI31  1 0 0.5000 4.7500 47.00136   1800 
RUREC41  RROVI31  2 0 0.5000 4.7500 47.00136   1800 
RUREC_5  RROGO_5  1 0 2.2000 5.5000 34.00145    485 
RUREC_5  RROGO_5  2 0 1.7500 5.6400 35.00048    485 
RUREC_5  RTRJS25  1 0 0.9800 2.4600 15.00110    485 
RURLE_5  RIANC_5  1 0 4.4200 11.050 69.00005    485 
RURLE_5  RLACS25  1 0 4.4200 11.040 68.99878    485 
RVADU_5  RSTEJ25  1 0 1.1600 2.9100 18.00132    500 
RVALD_5  RELAR_5  1 0 0.7400 1.5700 9.798630    420 
RVALD_5  RHGLOT5  1 0 6.5700 24.200 132.5001    485 
RVALE_5  RBALT_5  1 0 2.9000 7.2400 45.25149    485 
RVARD_5  RCIMS_5  1 0 5.0800 14.910 93.19847    485 
RVASC15  RBEIU_5  1 0 4.4100 9.1000 55.99887    420 
RVASC25  RSUDR_5  1 0 2.8200 5.7000 35.60995    420 
RVASC25  RVASC15  1 2 0.0000 0.0000 0.000000    500 
RVASC25  RVIRF_5  1 8 5.7300 11.600 71.99902    440 
RVASL_5  RMUNVF5  2 0 0.5400 1.0200 7.499920    400 
RVASL_5  RMUNV_5  1 0 0.5400 1.2000 7.499920    420 
RVCAL_5  RURZI_5  1 8 7.5300 18.820 117.6399    485 
RVDOR_5  RCPLG_5  1 0 7.4900 18.700 116.9991    500 
RVEGA_5  RTELEA5  1 0 2.2000 5.5000 34.41928    485 
RVETI15  RCARE_5  1 0 3.9000 9.7400 60.00127    500 
RVETI15  RNEGR_5  1 0 12.930 32.299 200.9989    485 
RVIDE_5  RCLEJ_5  1 0 3.2400 8.1000 50.59849    485 
RVIDE_5  RDRVL_5  1 8 4.2900 10.730 67.08870    485 
RVIIS15  RBSTC_5  1 0 0.1500 0.4900 3.000220    600 
RVIIS15  RBSTC_5  2 0 0.1500 0.4900 3.000220    600 
RVIIS15  RCOLD_5  1 0 5.6000 14.000 87.99915    500 
RVILN_5  RDAIES5  1 0 0.8500 2.7300 17.10000    575 
RVILS_5  RJIBL_5  1 0 2.9300 9.4500 58.99911    580 
RVINJ_5  RBANO25  1 0 5.1000 12.760 80.00064    575 
RVINJ_5  RBURI_5  1 0 4.1000 10.300 64.00051    500 
RVINJ_5  RBURI_5  2 0 4.1000 10.300 64.00051    500 
RVIRF_5  RVASC25  2 0 5.7300 11.600 71.99902    420 
RVLAR15  RDIRS25  1 0 8.3000 16.730 105.0014    360 
RVLAR15  RDIRS_5  1 0 8.0400 16.230 100.9990    360 
RVLAR15  RVLAR25  1 7 0.0000 0.0000 0.000000    500 
RVLAR25  RBRZA_5  1 0 3.2000 6.6000 39.99874    420 
RVLAR25  RCIMP_5  1 0 5.1500 10.400 64.99955    420 
RVLAR25  RMORO15  1 0 3.2100 6.4800 40.50141    420 
RVLAR25  RMORO_5  1 0 3.2100 6.4800 40.50141    420 
RVLCE15  RARGS_5  1 0 3.2500 8.1400 51.00061    485 
RVLCE15  RPITN15  1 0 2.4900 6.2200 38.99972    500 
RVLCE15  RVLCE25  1 2 0.0000 0.0000 0.000000    600 
RVLCE25  RARGS_5  1 0 4.0100 8.2600 51.99964    440 
RVLCE25  RPITN25  1 0 2.4900 6.2200 38.99972    485 
RVOIV_5  RSUPL_5  1 0 2.1400 5.3600 32.99927    485 
RVULCA5  RSALAB5  1 8 0.2000 0.3000 438.9996    500 
RVULT_5  RTATN_5  1 0 3.2300 7.0400 44.00114    420 
RVUL_A5  RLIVEZ5  1 0 2.0500 5.0500 32.20006    485 
RZALA_5  RARMA_5  1 0 0.2000 0.6400 3.999250    600 
RZALA_5  RSALJ_5  1 0 0.2000 0.6300 3.999250    600 
RZALA_5  RSIML_5  1 0 5.1000 11.900 74.00021    485 
RZAVI_5  RDRAG15  1 0 2.6300 8.4100 53.93988    575 
RZEBIN5  RTULC25  1 0 3.1000 7.7600 48.49990    485 
RZEBIN5  RZEBI_5  1 0 1.1500 2.8800 18.00005    485 
RZIMN_5  RPIETR5  1 0 5.2500 13.080 81.79984    485 
RZIZI25  RDIRS25  1 0 0.3780 0.9640 6.739970    485 
RZIZI25  RMETR_5  1 0 0.7600 2.1100 13.21008    575 
RZIZI25  RZIZI_5  1 2 0.0000 0.0000 0.000000    500 
RZIZI_5  RCETB25  1 0 0.3400 1.3400 10.08891    665 
RZIZI_5  RDIRS_5  1 0 0.3780 0.9640 6.739970    485 
RZLAT_5  RAIUL15  1 0 5.8600 14.650 90.99936    440 
RZLAT_5  RCMPE_5  1 0 8.6400 21.600 135.0005    485 
RZLAT_5  RCMPE_5  2 0 8.6400 21.600 135.0005    485 
SAATHA21 SAATHA22 9 2 0.0000 0.0000 0.000000   9999 SUAA2__1A-1B
SAATHA21 SAATHA2A Y 1 0.0000 0.0501 0.000000    567 LOAA20T1__1A
SAATHA21 SGRYNA22 1 0 1.2060 6.6350 128.9050   1240 1_LN200121__
SAATHA22 SAATHA2B Y 1 0.0000 0.0501 0.000000    567 LOAA20T2__1B
SAATHA22 SBREIT22 1 0 1.4290 7.8670 97.68595   1300 1_LN200120__
SAIROL21 SAIROL22 9 7 0.0000 0.0000 0.000000   9999 SUAI2__S1-S2
SAIROL21 SAIROL23 0 2 0.0000 0.0000 0.000000   9999 SUAI2__S1-VP
SAIROL21 SAIROL2B Y 1 0.0000 0.0501 0.000000    126 GEAI2021__S1
SAIROL21 SLAVOR24 1 0 0.7100 7.3600 82.37603   2400 1_LN200088__
SAIROL21 SMETTL23 1 0 2.5100 28.050 307.9959   2400 1_LN200122__
SAIROL21 SROBIE21 1 0 0.6390 6.5690 63.32645    917 1_LN201245__
SAIROL21 SY_ACQ21 1 0 0.2260 3.2900 38.53306   1250 1_LN201171__
SAIROL21 SY_KUS21 1 8 2.2430 25.070 275.2893   2400 1_LN201268__
SAIROL21 SY_PLA21 1 8 0.9770 10.923 119.9380   2400 1_LN201266__
SAIROL22 SAIROL23 0 7 0.0000 0.0000 0.000000   9999 SUAI2__S2-VP
SAIROL22 SAIROL2B Y 9 0.0000 0.0501 0.000000    126 GEAI2021__S2
SAIROL23 SAIROL2A Y 1 0.0000 0.0501 0.000000    252 LOAI2023__VP
SAIROL23 SAIROL2C Y 1 0.0000 0.0501 0.000000    126 GEAI2022__VP
SALTGA21 SALTGA22 9 2 0.0000 0.0000 0.000000   9999 SUAT2__1A-1B
SALTGA21 SALTGA2B Y 1 0.0000 0.0501 0.000000    441 LOAT20T2__1A
SALTGA21 SSAMST21 1 0 0.8190 4.9370 51.61157   1300 1_LNC20029__
SALTGA22 SALTGA2A Y 1 0.0000 0.0501 0.000000    567 LOAT20T1__1B
SALTGA22 SMETTL22 1 0 0.9590 5.6820 63.82232   1300 1_LN201164__
SASPHA11 SASPHA12 0 2 0.0000 0.0000 0.000000   9999 SUAH3__S1-S2
SASPHA11 SASPHA13 0 7 0.0000 0.0000 0.000000   9999 SUAH3__S1-HS
SASPHA11 SASPHA1A Y 1 0.0000 0.0501 0.000000    328 LOAH30T3__S1
SASPHA11 SLAUFE1C 1 0 0.6790 7.6390 84.52909   2000 1_LN300146__
SASPHA11 XAS_KU11 1 0 0.3935 3.5930 62.39612   2530 1_LN300128__
SASPHA12 SASPHA13 0 7 0.0000 0.0000 0.000000   9999 SUAH3__S2-HS
SASPHA12 SASPHA1A Y 9 0.0000 0.0501 0.000000    328 LOAH30T3__S2
SASPHA12 SGOESG12 1 0 1.2830 14.024 164.3282   2400 1_LN300125__
SASPHA12 XAS_SI11 1 0 0.4635 4.5415 69.92382   2400 1_LN300129__
SASPHA13 SASPHA1A Y 9 0.0000 0.0501 0.000000    328 LOAH30T3__HS
SAUWIE21 SAUWIE22 0 2 0.0000 0.0000 0.000000   9999 SUAW2__S1-S2
SAUWIE21 SAUWIE2A Y 1 0.0000 0.0501 0.000000    882 LOAW21T1__S1
SAUWIE21 SAUWIE2B Y 9 0.0000 0.0501 0.000000    535 LOAW21T2__S1
SAUWIE21 SAUWIE2C Y 9 0.0000 0.0501 0.000000    535 LOAW21T3__S1
SAUWIE21 SBENKE21 1 8 1.3800 13.633 153.5744   1000 1_LN201343__
SAUWIE21 SFAELL23 1 0 0.3230 1.7600 22.00413   1000 1_LN200123__
SAUWIE21 SSEEBA21 1 0 0.1070 0.7190 10.45455   1000 1_LN200125__
SAUWIE22 SAUWIE2A Y 9 0.0000 0.0501 0.000000    882 LOAW21T1__S2
SAUWIE22 SAUWIE2B Y 1 0.0000 0.0501 0.000000    535 LOAW21T2__S2
SAUWIE22 SAUWIE2C Y 9 0.0000 0.0501 0.000000    535 LOAW21T3__S2
SAUWIE22 SBEZNA21 1 8 2.2570 16.806 701.5701   1000 1_LN201327__
SAUWIE22 SREGEN27 1 0 0.4970 3.3280 48.51240   1000 1_LN200124__
SAVEGN21 SAVEGN22 9 2 0.0000 0.0000 0.000000   9999 SUAG2__1A-1B
SAVEGN21 SAVEGN2A Y 1 0.0000 0.0501 0.000000    441 LOAG20T1__1A
SAVEGN21 SCAVER21 1 0 1.7900 9.1500 57.99587    917 1_LN200126__
SAVEGN21 SGORDU21 1 0 1.8100 11.100 62.19007    975 1_LN200127__
SAVEGN21 SVERBA22 2 0 0.6870 3.7180 25.39256    240 2_LN201133__
SAVEGN22 SAVEGN23 9 2 0.0000 0.0000 0.000000   9999 SUAG2__1B-1C
SAVEGN22 SAVEGN25 0 2 0.0000 0.0000 0.000000   9999 SUAG2__1B-2B
SAVEGN23 SAVEGN2B Y 9 0.0000 0.0501 0.000000    441 LOAG20T2__1C
SAVEGN23 SVERBA21 1 0 0.6870 3.7180 25.39256    480 1_LN201132__
SAVEGN24 SAVEGN25 9 2 0.0000 0.0000 0.000000   9999 SUAG2__2A-2B
SAVEGN24 SAVEGN2A Y 9 0.0000 0.0501 0.000000    441 LOAG20T1__2A
SAVEGN25 SAVEGN26 9 2 0.0000 0.0000 0.000000   9999 SUAG2__2B-2C
SAVEGN26 SAVEGN2B Y 9 0.0000 0.0501 0.000000    441 LOAG20T2__2C
SAVEGN26 SMAGAD21 1 0 1.1900 7.1860 42.39669    975 1_LN200093__
SBAERE21 SBAERE22 0 2 0.0000 0.0000 0.000000   9999 SUB22__S1-S2
SBAERE21 SBAERE2A Y 1 0.0000 0.0501 0.000000    220 GEB22001__S1
SBAERE21 SBAERE2B Y 1 0.0000 0.0501 0.000000    220 GEB22002__S1
SBAERE21 SBAERE2C Y 9 0.0000 0.0501 0.000000    220 GEB22003__S1
SBAERE21 SBAERE2D Y 9 0.0000 0.0501 0.000000    220 GEB22004__S1
SBAERE21 SSILS 23 2 0 0.8000 5.8800 39.60744   1000 2_LNC20132__
SBAERE22 SBAERE2A Y 9 0.0000 0.0501 0.000000    220 GEB22001__S2
SBAERE22 SBAERE2B Y 9 0.0000 0.0501 0.000000    220 GEB22002__S2
SBAERE22 SBAERE2C Y 1 0.0000 0.0501 0.000000    220 GEB22003__S2
SBAERE22 SBAERE2D Y 1 0.0000 0.0501 0.000000    220 GEB22004__S2
SBAERE22 SFERRE21 1 0 0.5000 3.6100 20.00000    600 1_LN200293__
SBAERE22 SSILS 21 1 0 0.8000 5.8800 39.60744   1000 1_LNC20133__
SBANLI21 SBANLI2A Y 9 0.0000 0.0501 0.000000    882 LOBU20T1__S1
SBANLI21 SBANLI2B Y 9 0.0000 0.0501 0.000000    882 LOBU20T2__S1
SBANLI22 SBANLI2A Y 1 0.0000 0.0501 0.000000    882 LOBU20T1__S2
SBANLI22 SBANLI2B Y 9 0.0000 0.0501 0.000000    882 LOBU20T2__S2
SBANLI22 SFORET22 1 0 4.2680 16.789 204.8967   1400 1_LN200256__
SBANLI22 SROMAN24 1 0 0.3150 1.8890 23.57438   1400 1_LN200257__
SBASSE11 SBASSE12 0 2 0.0000 0.0000 0.000000   9999 SUBA3__S1-S2
SBASSE11 SBASSE1A Y 9 0.0000 0.0501 0.000000    820 LOBA30T1__S1
SBASSE11 SBASSE1B Y 9 0.0000 0.0501 0.000000    820 LOBA30T2__S1
SBASSE11 SMUEHB11 1 8 0.9590 12.155 203.5873   1490 1_LN301349__
SBASSE11 XBA_MA11 1 0 0.7200 8.1100 85.24931   1904 1_LN300021__
SBASSE11 XBA_SI11 1 0 0.6685 7.4660 79.19668   2000 1_LN300022__
SBASSE12 SBASSE1A Y 1 0.0000 0.0501 0.000000    820 LOBA30T1__S2
SBASSE12 SBASSE1B Y 1 0.0000 0.0501 0.000000    820 LOBA30T2__S2
SBASSE12 SBICKI12 1 0 1.5450 17.463 190.9903   2000 1_LN300120__
SBASSE12 SLAUFE14 1 0 2.1170 24.540 264.6814   2000 1_LN300001__
SBASSE21 SMUEH321 1 0 0.9590 12.155 203.5950   1490 1_LN201322__
SBATIA11 SBATIA12 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__1A-1B
SBATIA11 SBATIA13 9 7 0.0000 0.0000 0.000000   9999 SUBZ3__1A-2A
SBATIA11 SCHATE11 1 0 0.2390 3.5290 38.89889   2400 1_LN301334__
SBATIA11 SROMAN16 1 8 1.6380 24.223 292.9294   1094 1_LN301356__
SBATIA11 SY_BAT11 1 0 0.0780 0.5120 13.08172   1094 1_LN301335__
SBATIA11 SY_BAT11 2 8 0.0780 0.5120 13.08172   1094 2_LN301350__
SBATIA12 SBATIA14 0 7 0.0000 0.0000 0.000000   9999 SUBZ3__1B-2B
SBATIA13 SBATIA14 9 7 0.0000 0.0000 0.000000   9999 SUBZ3__2A-2B
SBATIA21 SBATIA22 0 7 0.0000 0.0000 0.000000   9999 SUBZ2__S1-S2
SBATIA21 SBATIA2A Y 1 0.0000 0.0501 0.000000    346 GEBZ2001__S1
SBATIA21 SBATIA2B Y 1 0.0000 0.0501 0.000000    346 GEBZ2002__S1
SBATIA21 SRIDDE27 1 8 0.8490 5.5370 43.88430   1175 1_LNC20049__
SBATIA21 SS.TRI22 1 8 1.2490 7.5780 57.99587   1175 1_LNC20028__
SBATIA21 SY_CHL21 1 0 0.3010 3.8560 40.59917   1200 1_LN201303__
SBATIA21 SY_ROS21 1 0 0.0720 0.4820 3.409090   1175 1_LN201309__
SBATIA22 SBATIA2A Y 9 0.0000 0.0501 0.000000    346 GEBZ2001__S2
SBATIA22 SBATIA2B Y 9 0.0000 0.0501 0.000000    346 GEBZ2002__S2
SBAVON21 SBAVON22 0 7 0.0000 0.0000 0.000000   9999 SUBN2__S1-S2
SBAVON21 SBAVON2A Y 9 0.0000 0.0501 0.000000    315 GEBN2001__S1
SBAVON21 SBAVON2B Y 9 0.0000 0.0501 0.000000    315 GEBN2002__S1
SBAVON22 SBAVON2A Y 1 0.0000 0.0501 0.000000    315 GEBN2001__S2
SBAVON22 SBAVON2B Y 1 0.0000 0.0501 0.000000    315 GEBN2002__S2
SBAVON22 SPECCI22 1 0 0.2630 1.2230 260.9917   1215 1_LN200134__
SBAVON22 SROBIE21 1 0 0.2840 1.7700 100.9917    917 1_LN200135__
SBENKE11 SBENKE12 0 7 0.0000 0.0000 0.000000   9999 SUBK3__S1-S2
SBENKE11 SMETTL11 1 0 1.5790 18.021 196.8837   2000 1_LN300268__
SBENKE11 SSILS 12 1 0 2.6430 30.410 339.9030   2000 1_LN300151__
SBENKE21 SBENKE22 0 2 0.0000 0.0000 0.000000   9999 SUBK2__S1-S2
SBENKE21 SFAELL21 1 0 1.0250 12.100 128.8842   2000 1_LN201169__
SBENKE21 SSILS 21 1 0 2.6460 30.590 335.7025   2000 1_LN200138__
SBENKE22 SFAELL22 2 0 1.0250 12.100 128.8842   2000 2_LN200136__
SBENKE22 SSAMST21 1 8 1.3580 7.4440 89.42149   1620 1_LN201350__
SBENKE22 SSIEBN23 1 0 0.4060 2.3830 25.64050   1620 1_LNC20020__
SBEZNA11 SBREIT11 1 0 1.1410 12.862 143.9819   2500 1_LN300028__
SBEZNA11 SLAUFE18 1 0 0.4340 4.8860 55.10388   2400 1_LN300006__
SBEZNA11 SLEIBS13 1 0 0.2090 3.1950 42.47230   2530 1_LN300039__
SBEZNA11 XBE_TI11 1 0 0.1575 1.7075 18.40720   2187 1_LN300040__
SBEZNA21 SBEZNA22 0 7 0.0000 0.0000 0.000000   9999 SUBE2__S1-S2
SBEZNA21 SBEZNA2A Y 1 0.0000 0.0501 0.000000    441 LOBE20T3__S1
SBEZNA21 SBEZNA2B Y 1 0.0000 0.0501 0.000000    693 GEBE2011__S1
SBEZNA21 SBEZNA2C Y 9 0.0000 0.0501 0.000000    441 LOBE20T4__S1
SBEZNA21 SBEZNA2D Y 9 0.0000 0.0501 0.000000    693 GEBE2012__S1
SBEZNA21 SBEZNA2E Y 1 0.0000 0.0501 0.000000    693 GEBE2021__S1
SBEZNA21 SBEZNA2F Y 9 0.0000 0.0501 0.000000    693 GEBE2022__S1
SBEZNA21 SBIRR 21 1 0 0.5330 5.6460 301.5083   1300 1_LN200140__
SBEZNA21 SEGLIS21 1 8 1.0840 5.8510 75.82645    520 1_LN201328__
SBEZNA21 SREGEN27 1 0 1.7600 13.478 653.0784   1000 1_LN200139__
SBEZNA21 SY_WEI21 1 0 1.0500 5.6650 73.63636   1300 1_LNC20112__
SBEZNA22 SBEZNA2A Y 9 0.0000 0.0501 0.000000    441 LOBE20T3__S2
SBEZNA22 SBEZNA2B Y 9 0.0000 0.0501 0.000000    693 GEBE2011__S2
SBEZNA22 SBEZNA2C Y 1 0.0000 0.0501 0.000000    441 LOBE20T4__S2
SBEZNA22 SBEZNA2D Y 1 0.0000 0.0501 0.000000    693 GEBE2012__S2
SBEZNA22 SBEZNA2E Y 9 0.0000 0.0501 0.000000    693 GEBE2021__S2
SBEZNA22 SBEZNA2F Y 1 0.0000 0.0501 0.000000    693 GEBE2022__S2
SBEZNA22 SBREIT21 1 0 2.1770 11.745 152.6653   1620 1_LN200142__
SBEZNA22 SLAUFE21 1 0 0.4580 5.0370 72.41736   1620 1_LN200012__
SBEZNA22 XBE_TI21 1 0 0.2455 1.9100 16.23967   1093 1_LNC20111__
SBIASC21 SBIASC22 0 2 0.0000 0.0000 0.000000   9999 SUBC2__S1-S2
SBIASC21 SBIASC2A Y 9 0.0000 0.0501 0.000000    409 GEBC2001__S1
SBIASC21 SBIASC2B Y 9 0.0000 0.0501 0.000000    409 GEBC2002__S1
SBIASC21 SBIASC2C Y 9 0.0000 0.0501 0.000000    409 GEBC2003__S1
SBIASC21 SBIASC2D Y 9 0.0000 0.0501 0.000000    283 GEBC2004__S1
SBIASC21 SIRAGN21 1 0 0.0270 0.1940 2.500000   1200 1_LN200094__
SBIASC21 SLAVOR23 1 0 0.5100 5.7700 62.99586   2400 1_LN200145__
SBIASC22 SBIASC2A Y 9 0.0000 0.0501 0.000000    409 GEBC2001__S2
SBIASC22 SBIASC2B Y 9 0.0000 0.0501 0.000000    409 GEBC2002__S2
SBIASC22 SBIASC2C Y 1 0.0000 0.0501 0.000000    409 GEBC2003__S2
SBIASC22 SBIASC2D Y 9 0.0000 0.0501 0.000000    283 GEBC2004__S2
SBIASC22 SGORDU21 1 0 0.8800 6.5800 41.40496   1200 1_LN200143__
SBIASC22 SOLIVO21 1 0 1.4200 10.430 66.79752    480 1_LN201170__
SBICKI11 SBICKI12 0 2 0.0000 0.0000 0.000000   9999 SUBI3__S1-S2
SBICKI11 SLAUFE1A 1 0 2.2430 25.874 281.8629   2000 1_LN300140__
SBICKI21 SBICKI22 0 2 0.0000 0.0000 0.000000   9999 SUBI2__S1-S2
SBICKI21 SBICKI2A Y 1 0.0000 0.0501 0.000000   1417 LOBI20T1__S1
SBICKI21 SBICKI2B Y 1 0.0000 0.0501 0.000000   1417 LOBI20T2__S1
SBICKI21 SINNER21 1 0 4.1950 28.562 204.5661   1190 1_LN200074__
SBICKI21 SINNER26 2 0 4.1940 28.554 204.5661   1190 2_LN200075__
SBICKI21 SMUEHB21 1 0 2.0660 14.059 93.69835   1190 1_LN200027__
SBICKI21 SWILLI21 1 0 1.4880 10.216 129.7934   1190 1_LN201313__
SBICKI22 SBICKI2A Y 9 0.0000 0.0501 0.000000   1417 LOBI20T1__S2
SBICKI22 SBICKI2B Y 9 0.0000 0.0501 0.000000   1417 LOBI20T2__S2
SBICKI22 SCHIPP25 1 0 2.9880 34.571 355.3099   1400 1_LNC20009__
SBICKI22 SFLUME21 1 0 0.7140 5.3520 62.02479   1200 1_LN201190__
SBICKI22 SMETTL21 1 0 3.2090 21.905 170.0000   1190 1_LN200072__
SBICKI22 SOFTRI21 1 0 2.4260 16.303 114.5455   1190 1_LN200028__
SBICKI22 SWIMMI22 1 8 1.6046 18.301 199.7314   1400 1_LN201340__
SBICKI22 SY_WIM21 1 0 1.6050 18.300 199.7314   1400 1_LN201345__
SBIRR 21 SBIRR 2A Y 1 0.0000 0.0501 0.000000    567 LOBY20T2__S1
SBIRR 21 SBIRRG21 1 0 0.1700 0.8200 1273.244   1000 1_LN201351__
SBIRR 21 SNIEDE21 1 0 0.2370 2.6290 30.06198   1300 1_LN200147__
SBIRR 21 SRUPPE22 1 0 0.6080 3.4100 40.72314   1000 1_LN200148__
SBIRRG21 SBIRRG2A Y 9 0.0000 0.0501 0.000000   1071 GEBY20G1__S1
SBITSC21 SBITSC2A Y 9 0.0000 0.0501 0.000000    409 GEBT2001__S1
SBITSC21 SBITSC2B Y 9 0.0000 0.0501 0.000000    409 GEBT2002__S1
SBITSC21 SBITSC2C Y 9 0.0000 0.0501 0.000000    504 GEBT2003__S1
SBITSC21 SMASSA21 1 8 0.0100 0.3000 0.991740    120 1_LN201323__
SBITSC21 SMOERE21 1 8 0.2240 1.6860 12.19008   1200 1_LN200030__
SBITSC21 SY_VIS21 1 8 0.5620 4.2290 30.70248   1200 1_LN201249__
SBONAD12 SBREIT12 1 0 3.2410 36.298 403.6911   2500 1_LN300048__
SBONAD12 SMAPRA11 1 0 0.5060 5.7350 62.61080   2000 1_LN300041__
SBONAD12 SSILS 11 1 0 0.4060 4.5360 50.38781   2500 1_LN300024__
SBONAD12 SSILS 11 2 0 0.4060 4.5360 50.38781   2500 2_LN300049__
SBONAD12 STAVAN12 1 0 0.8030 9.0310 99.50139   2500 1_LN300042__
SBONAD21 SBONAD2A Y 1 0.0000 0.0501 0.000000    283 LOBO20T1__S1
SBONAD21 SROTHE21 1 0 0.3460 1.8970 23.65702   1620 1_LN200150__
SBONAD21 SRUETH21 1 0 2.0380 22.924 253.6982   1620 1_LN201296__
SBONAD21 SY_ILA21 1 0 0.8900 5.3390 55.61983   1300 1_LN200152__
SBOTTE21 SBOTTE22 9 2 0.0000 0.0000 0.000000   9999 SUBF2__1A-1B
SBOTTE21 SBOTTE2A Y 1 0.0000 0.0501 0.000000    378 LOBF20T1__1A
SBOTTE21 SMUEHB22 1 0 3.7570 14.537 215.0620   1200 1_LN200163__
SBOTTE22 SBOTTE2B Y 1 0.0000 0.0501 0.000000    567 LOBF20T2__1B
SBOTTE22 SS.TRI21 1 0 3.0870 17.318 135.4752   1080 1_LN200287__
SBREIT11 SBREIT12 0 2 0.0000 0.0000 0.000000   9999 SUBR3__S1-S2
SBREIT11 SMAPRA11 1 0 2.7370 30.609 340.3601   2000 1_LN300026__
SBREIT12 SLAUFE12 1 0 1.5860 17.803 199.4945   2400 1_LN300005__
SBREIT12 STIERF11 1 0 2.4380 27.472 300.7618   2400 1_LN301325__
SBREIT21 SBREIT22 0 7 0.0000 0.0000 0.000000   9999 SUBR2__S1-S2
SBREIT21 SSCHLA21 1 0 1.4290 7.7960 97.23140   1300 1_LN200158__
SBREIT21 STOESS21 1 0 0.4330 2.3830 29.58678   1620 1_LN200159__
SBREIT22 SEGLIS21 1 8 1.1610 6.2660 81.23967    520 1_LN201329__
SBREIT22 SFAELL22 1 0 1.2500 6.8220 85.92975   1620 1_LN200156__
SBREIT22 SGRYNA21 1 0 1.0900 12.296 134.7727   1265 1_LN200155__
SBREIT22 SRIET 22 1 0 0.4980 2.7170 33.90496   1300 1_LN200157__
SBREIT22 SWITTE21 1 0 1.4330 9.5890 78.82231   1265 1_LN200161__
SBREIT22 SY_WEI21 1 0 1.1270 6.0800 79.02893   1300 1_LNC20113__
SBREIT71 SBREIT7A Y 9 0.0000 0.0501 0.000000   1796 LOBR00D1__S2
SCASTA21 SCASTA22 9 7 0.0000 0.0000 0.000000   9999 SUCT2__S1-S2
SCASTA21 SCASTA23 0 7 0.0000 0.0000 0.000000   9999 SUCT2__S1-S3
SCASTA21 SCASTA2A Y 9 0.0000 0.0501 0.000000    189 LOCT20T1__S1
SCASTA22 SCASTA23 0 2 0.0000 0.0000 0.000000   9999 SUCT2__S3-S2
SCASTA22 SCASTA2B Y 1 0.0000 0.0501 0.000000    189 LOCT20T2__S2
SCASTA23 SLOEBB24 1 0 0.8700 5.3200 32.99587    600 1_LN201184__
SCAVER21 SCAVER22 0 7 0.0000 0.0000 0.000000   9999 SUCV2__S1-S2
SCAVER21 SPECCI21 1 0 1.0500 5.7000 34.00826    917 1_LN200162__
SCAVER71 SCAVER72 9 7 0.0000 0.0000 0.000000   9999 SUCV0__S1-S2
SCAVER71 SCAVER7A Y 1 0.0000 0.0501 0.000000    770 GECV2001__S1
SCAVER71 SCAVER7B Y 1 0.0000 0.0501 0.000000    770 GECV2002__S1
SCAVER72 SCAVER7C Y 1 0.0000 0.0501 0.000000    770 GECV2003__S2
SCAVER72 SCAVER7D Y 1 0.0000 0.0501 0.000000    770 GECV2004__S2
SCHAMO11 SCHAMO12 9 7 0.0000 0.0000 0.000000   9999 SUCA3__1A-1B
SCHAMO11 SCHAMO14 9 7 0.0000 0.0000 0.000000   9999 SUCA3__1A-2A
SCHAMO12 SCHAMO13 9 7 0.0000 0.0000 0.000000   9999 SUCA3__1B-1C
SCHAMO12 SCHAMO15 0 7 0.0000 0.0000 0.000000   9999 SUCA3__1B-2B
SCHAMO12 SCHAMO1A Y 9 0.0000 0.0501 0.000000    820 GECA3001__1B
SCHAMO13 SCHAMO1B Y 9 0.0000 0.0501 0.000000    820 GECA3002__1C
SCHAMO13 SCHAMO1C Y 9 0.0000 0.0501 0.000000    820 GECA3003__1C
SCHAMO14 SCHAMO15 9 2 0.0000 0.0000 0.000000   9999 SUCA3__2A-2B
SCHAMO14 SROMAN16 1 8 1.9330 29.531 350.6025   2400 1_LN301353__
SCHAMO14 SY_BAT11 1 0 0.3630 5.3970 66.05956   2400 1_LN301332__
SCHAMO14 SY_BAT11 2 8 0.3500 5.3260 64.18283   2400 2_LN301351__
SCHAMO14 SY_VEY11 1 8 1.0210 15.617 185.8172   2400 1_LN301345__
SCHAMO15 SCHAMO16 9 2 0.0000 0.0000 0.000000   9999 SUCA3__2B-2C
SCHAMO15 SCHAMO1A Y 1 0.0000 0.0501 0.000000    820 GECA3001__2B
SCHAMO16 SCHAMO1B Y 1 0.0000 0.0501 0.000000    820 GECA3002__2C
SCHAMO16 SCHAMO1C Y 1 0.0000 0.0501 0.000000    820 GECA3003__2C
SCHAMO21 SCHAMO22 9 7 0.0000 0.0000 0.000000   9999 SUCA2__1A-1B
SCHAMO21 SCHAMO23 0 2 0.0000 0.0000 0.000000   9999 SUCA2__1A-2A
SCHAMO21 SCHAMO2E 9 2 0.0000 0.0000 0.000000   9999 SUCA2__1A-VP
SCHAMO21 SCHAMO2F Y 9 0.0000 0.0501 0.000000    567 LOCA21T1__1A
SCHAMO21 SCHAMO2L Y 9 0.0000 0.0501 0.000000    252 GECA2005__1A
SCHAMO21 SY_FIG21 1 8 1.5950 9.2110 63.38844   1020 1_LN201319__
SCHAMO22 SCHAMO24 0 7 0.0000 0.0000 0.000000   9999 SUCA2__1B-2B
SCHAMO22 SCHAMO2E 9 7 0.0000 0.0000 0.000000   9999 SUCA2__1B-VP
SCHAMO22 SCHAMO2H Y 9 0.0000 0.0501 0.000000     63 LOCA21T5__1B
SCHAMO22 SCHAMO2I Y 9 0.0000 0.0501 0.000000    252 GECA2002__1B
SCHAMO22 SFIONG23 2 8 1.6140 9.3110 64.23554   1020 2_LN201244__
SCHAMO23 SCHAMO24 9 2 0.0000 0.0000 0.000000   9999 SUCA2__2A-2B
SCHAMO23 SCHAMO2E 9 7 0.0000 0.0000 0.000000   9999 SUCA2__2A-VP
SCHAMO23 SCHAMO2F Y 9 0.0000 0.0501 0.000000    567 LOCA21T1__2A
SCHAMO23 SCHAMO2L Y 9 0.0000 0.0501 0.000000    252 GECA2005__2A
SCHAMO23 SRIDDE21 2 0 0.2320 1.6930 31.13636   1200 2_LN200034__
SCHAMO23 SRIDDE23 1 0 0.0850 1.2980 15.30992   1250 1_LNC20060__
SCHAMO23 SRIDDE23 3 0 0.2320 1.7010 32.97521   1200 3_LN200039__
SCHAMO24 SCHAMO2E 9 7 0.0000 0.0000 0.000000   9999 SUCA2__2B-VP
SCHAMO24 SCHAMO2H Y 1 0.0000 0.0501 0.000000     63 LOCA21T5__2B
SCHAMO24 SCHAMO2I Y 9 0.0000 0.0501 0.000000    252 GECA2002__2B
SCHAMO24 SCHAND23 1 0 0.6160 4.4360 32.58264   1200 1_LN201307__
SCHAMO24 SCHIPP23 1 0 1.4590 10.618 79.93802   1000 1_LN200036__
SCHAMO24 SGSTAA21 1 0 2.5260 15.128 104.6074   1020 1_LN200033__
SCHAMO24 SMUEHB21 1 0 5.8820 38.393 259.5248   1020 1_LN200037__
SCHAMO25 SCHAMO26 9 7 0.0000 0.0000 0.000000   9999 SUCA2__3A-3B
SCHAMO25 SCHAMO27 0 7 0.0000 0.0000 0.000000   9999 SUCA2__4A-3A
SCHAMO25 SCHAMO2A 0 7 0.0000 0.0000 0.000000   9999 SUCA2__3A-5A
SCHAMO25 SCHAMO2F Y 9 0.0000 0.0501 0.000000    567 LOCA21T1__3A
SCHAMO25 SCHAMO2K Y 9 0.0000 0.0501 0.000000    252 GECA2004__3A
SCHAMO25 SCHAMO2L Y 9 0.0000 0.0501 0.000000    252 GECA2005__3A
SCHAMO25 SCHAMO2M Y 9 0.0000 0.0501 0.000000    252 GECA2006__3A
SCHAMO26 SCHAMO29 0 7 0.0000 0.0000 0.000000   9999 SUCA2__3B-4C
SCHAMO26 SCHAMO2C 0 7 0.0000 0.0000 0.000000   9999 SUCA2__3B-5C
SCHAMO26 SCHAMO2G Y 9 0.0000 0.0501 0.000000    252 GECA2001__3B
SCHAMO26 SCHAMO2I Y 9 0.0000 0.0501 0.000000    252 GECA2002__3B
SCHAMO26 SCHAMO2J Y 9 0.0000 0.0501 0.000000    252 GECA2003__3B
SCHAMO27 SCHAMO28 9 7 0.0000 0.0000 0.000000   9999 SUCA2__4A-4B
SCHAMO27 SCHAMO2A 9 7 0.0000 0.0000 0.000000   9999 SUCA2__4A-5A
SCHAMO27 SCHAMO2H Y 9 0.0000 0.0501 0.000000     63 LOCA21T5__4A
SCHAMO28 SCHAMO29 9 7 0.0000 0.0000 0.000000   9999 SUCA2__4B-4C
SCHAMO28 SCHAMO2B 0 7 0.0000 0.0000 0.000000   9999 SUCA2__4B-5B
SCHAMO28 SCHAMO2D 0 7 0.0000 0.0000 0.000000   9999 SUCA2__4B-HS
SCHAMO29 SCHAMO2C 9 7 0.0000 0.0000 0.000000   9999 SUCA2__4C-5C
SCHAMO29 SCHAMO2E 9 7 0.0000 0.0000 0.000000   9999 SUCA2__4C-VP
SCHAMO2A SCHAMO2B 9 7 0.0000 0.0000 0.000000   9999 SUCA2__5A-5B
SCHAMO2A SCHAMO2H Y 9 0.0000 0.0501 0.000000     63 LOCA21T5__5A
SCHAMO2B SCHAMO2C 9 7 0.0000 0.0000 0.000000   9999 SUCA2__5B-5C
SCHAMO2B SCHAMO2D 0 7 0.0000 0.0000 0.000000   9999 SUCA2__5B-HS
SCHAMO2C SCHAMO2E 9 7 0.0000 0.0000 0.000000   9999 SUCA2__VP-5C
SCHAMO71 SCHAMO7A Y 1 0.0000 0.0501 0.000000    513 LOCA00T1__S1
SCHAND21 SCHAND22 9 2 0.0000 0.0000 0.000000   9999 SUCF2__1A-1B
SCHAND21 SCHAND2A Y 1 0.0000 0.0501 0.000000    283 LOCF20T1__1A
SCHAND21 SCHIPP22 1 0 0.9240 6.7960 51.77686   1000 1_LN201308__
SCHAND22 SCHAND23 9 2 0.0000 0.0000 0.000000   9999 SUCF2__1B-1C
SCHAND23 SCHAND2B Y 9 0.0000 0.0501 0.000000    283 LOCF20T2__1C
SCHATE11 SCHATE12 9 2 0.0000 0.0000 0.000000   9999 SUCB3__1A-1B
SCHATE11 SNDDRA12 1 0 0.1090 1.0760 286.5582   2400 1_LN301336__
SCHATE12 SCHATE13 9 2 0.0000 0.0000 0.000000   9999 SUCB3__1B-1C
SCHATE12 SCHATE15 0 2 0.0000 0.0000 0.000000   9999 SUCB3__1B-2B
SCHATE12 SCHATE17 0 7 0.0000 0.0000 0.000000   9999 SUCB3__1B-HS
SCHATE13 SCHATE1A Y 9 0.0000 0.0501 0.000000   2589 LOCB30L2__1C
SCHATE14 SCHATE15 9 2 0.0000 0.0000 0.000000   9999 SUCB3__2A-2B
SCHATE15 SCHATE16 9 2 0.0000 0.0000 0.000000   9999 SUCB3__2B-2C
SCHATE15 SCHATE17 0 7 0.0000 0.0000 0.000000   9999 SUCB3__2B-HS
SCHATE16 SCHATE1A Y 9 0.0000 0.0501 0.000000   2589 LOCB30L2__2C
SCHATE16 SNDDRA11 2 0 0.1090 1.0760 287.0083   2400 2_LN301337__
SCHATE21 SCHATE22 9 2 0.0000 0.0000 0.000000   9999 SUCB2__1A-1B
SCHATE21 SY_CHL21 1 0 0.0137 0.1064 19.85537   1200 1_LN201302__
SCHATE22 SCHATE23 9 7 0.0000 0.0000 0.000000   9999 SUCB2__1B-HS
SCHIPP21 SCHIPP22 9 2 0.0000 0.0000 0.000000   9999 SUCI2__1A-1B
SCHIPP21 SCHIPP23 9 7 0.0000 0.0000 0.000000   9999 SUCI2__1A-2A
SCHIPP21 SCHIPP26 0 2 0.0000 0.0000 0.000000   9999 SUCI2__1A-VP
SCHIPP21 SCHIPP2B Y 1 0.0000 0.0501 0.000000    535 LOCI20T1__1A
SCHIPP22 SCHIPP24 0 2 0.0000 0.0000 0.000000   9999 SUCI2__1B-2B
SCHIPP22 SCHIPP25 0 7 0.0000 0.0000 0.000000   9999 SUCI2__1B-HS
SCHIPP22 SCHIPP2C Y 9 0.0000 0.0501 0.000000    535 LOCI20T2__1B
SCHIPP22 SCHIPP2D Y 1 0.0000 0.0501 0.000000    535 LOCI20T3__1B
SCHIPP22 SY_VIS22 2 0 1.4660 11.237 78.01653   1000 2_LN201251__
SCHIPP23 SCHIPP24 9 2 0.0000 0.0000 0.000000   9999 SUCI2__2A-2B
SCHIPP23 SCHIPP26 0 7 0.0000 0.0000 0.000000   9999 SUCI2__2A-VP
SCHIPP23 SCHIPP2B Y 9 0.0000 0.0501 0.000000    535 LOCI20T1__2A
SCHIPP23 SSTALD22 2 8 2.0360 14.227 103.7190   1000 2_LN201347__
SCHIPP23 SWIMMI22 1 8 1.3814 15.756 171.9420   2000 1_LN201341__
SCHIPP23 SY_BIT21 1 0 2.0340 15.202 111.9421   1000 1_LN201325__
SCHIPP23 SY_VIS21 1 8 1.4730 10.980 81.34298   1000 1_LN201250__
SCHIPP23 SY_WIM21 1 0 1.3810 15.756 171.9628   2000 1_LN201346__
SCHIPP24 SCHIPP25 0 7 0.0000 0.0000 0.000000   9999 SUCI2__2B-HS
SCHIPP24 SCHIPP2C Y 1 0.0000 0.0501 0.000000    535 LOCI20T2__2B
SCHIPP24 SCHIPP2D Y 9 0.0000 0.0501 0.000000    535 LOCI20T3__2B
SCHIPP24 SSTALD21 1 0 1.4400 11.180 92.00413   1000 1_LN200040__
SCHIPP25 SCHIPP26 9 2 0.0000 0.0000 0.000000   9999 SUCI2__VP-HS
SCHIPP25 SCHIPP2B Y 9 0.0000 0.0501 0.000000    535 LOCI20T1__HS
SCHIPP25 SCHIPP2C Y 9 0.0000 0.0501 0.000000    535 LOCI20T2__HS
SCHIPP25 SCHIPP2D Y 9 0.0000 0.0501 0.000000    535 LOCI20T3__HS
SCHIPP26 SCHIPP2A Y 9 0.0000 0.0501 0.000000   2834 LOCI20T0__VP
SCRANS21 SCRANS22 9 2 0.0000 0.0000 0.000000   9999 SUC32__1A-1B
SCRANS21 SROMAN23 1 0 2.7850 12.597 151.6942   1400 1_LN201181__
SCRANS22 SCRANS2A Y 1 0.0000 0.0501 0.000000    882 LOC320T1__1B
SCRANS22 SFORET22 1 0 1.0920 4.8080 58.94628   1400 1_LN201180__
SEGLIS21 SEGLIS2A Y 1 0.0000 0.0501 0.000000    441 LOEG2011__S1
SEGLIS21 SY_WEI21 1 0 0.0340 0.1860 2.190080    520 1_LNC20114__
SFAELL21 SFAELL22 0 2 0.0000 0.0000 0.000000   9999 SUFA2__S1-2A
SFAELL21 SFAELL2C Y 1 0.0000 0.0501 0.000000    567 LOFA21T3__S1
SFAELL21 SFAELL2D Y 9 0.0000 0.0501 0.000000    567 LOFA21T4__S1
SFAELL21 SGRYNA21 1 0 2.1060 11.444 179.4835    950 1_LN200154__
SFAELL22 SFAELL23 9 2 0.0000 0.0000 0.000000   9999 SUFA2__2A-2B
SFAELL22 SFAELL24 0 7 0.0000 0.0000 0.000000   9999 SUFA2__2A-HS
SFAELL22 SFAELL2A Y 9 0.0000 0.0501 0.000000    882 LOFA21T1__2A
SFAELL22 SFAELL2C Y 9 0.0000 0.0501 0.000000    567 LOFA21T3__2A
SFAELL22 SFAELL2D Y 1 0.0000 0.0501 0.000000    567 LOFA21T4__2A
SFAELL23 SFAELL2B Y 1 0.0000 0.0501 0.000000    882 LOFA21T2__2B
SFAELL24 SFAELL2C Y 9 0.0000 0.0501 0.000000    567 LOFA21T3__HS
SFAELL24 SFAELL2D Y 9 0.0000 0.0501 0.000000    567 LOFA21T4__HS
SFERRE21 SFERRE2A Y 1 0.0000 0.0501 0.000000    220 GEFE2001__S1
SFERRE21 SFERRE2B Y 1 0.0000 0.0501 0.000000    220 GEFE2002__S1
SFERRE21 SFERRE2C Y 1 0.0000 0.0501 0.000000    220 GEFE2003__S1
SFIESC21 SFIESC2A Y 1 0.0000 0.0501 0.000000    661 LOFH20T1__S1
SFIESC21 SMOERE24 1 0 0.5300 3.7800 25.70248   1000 1_LN200047__
SFIESC21 SY_ACQ21 1 0 1.5000 12.934 107.0455   1000 1_LN201172__
SFILIS11 SFILIS1A Y 9 0.0000 0.0501 0.000000    310 LOFI30T1__S1
SFILIS11 SROBBI12 1 8 1.5910 17.118 199.5983   2400 1_LN300155__
SFILIS11 SSILS 11 1 8 0.5370 6.0370 67.06371   2400 1_LN300033__
SFIONG21 SFIONG22 0 7 0.0000 0.0000 0.000000   9999 SUFG2__1B-1A
SFIONG21 SFIONG24 0 7 0.0000 0.0000 0.000000   9999 SUFG2__1A-V1
SFIONG21 SY_FIG21 1 8 0.0200 0.1100 0.867770   1020 1_LN201320__
SFIONG21 SY_FIG22 2 8 0.0200 0.1100 0.867770   1020 2_LN201352__
SFIONG22 SFIONG23 0 7 0.0000 0.0000 0.000000   9999 SUFG2__1B-1C
SFIONG22 SFIONG25 0 7 0.0000 0.0000 0.000000   9999 SUFG2__1B-V2
SFIONG23 SFIONG26 0 7 0.0000 0.0000 0.000000   9999 SUFG2__1C-V3
SFIONG24 SFIONG2A Y 9 0.0000 0.0501 0.000000    189 GEFG2001__V1
SFIONG24 SFIONG2B Y 9 0.0000 0.0501 0.000000    189 GEFG2002__V1
SFIONG25 SFIONG2C Y 9 0.0000 0.0501 0.000000    189 GEFG2003__V2
SFIONG25 SFIONG2D Y 9 0.0000 0.0501 0.000000    189 GEFG2004__V2
SFIONG26 SFIONG2E Y 9 0.0000 0.0501 0.000000    189 GEFG2005__V3
SFIONG26 SFIONG2F Y 9 0.0000 0.0501 0.000000    189 GEFG2006__V3
SFIONN21 SFIONN2A Y 1 0.0000 0.0501 0.000000    189 GEFF2001__S1
SFIONN21 SFIONN2B Y 1 0.0000 0.0501 0.000000    189 GEFF2002__S1
SFIONN21 SFIONN2C Y 1 0.0000 0.0501 0.000000    189 GEFF2003__S1
SFIONN21 SY_FIF21 1 0 0.0290 0.2050 1.528930   1000 1_LN201316__
SFIONN21 SY_FIG22 2 8 0.0330 0.2210 1.694220   1000 2_LN201349__
SFLUME21 SFLUME22 0 2 0.0000 0.0000 0.000000   9999 SUFL2__S1-S2
SFLUME21 SFLUME2A Y 9 0.0000 0.0501 0.000000    441 LOFL20T1__S1
SFLUME21 SFLUME2B Y 1 0.0000 0.0501 0.000000    441 LOFL20T2__S1
SFLUME21 SFLUME2C Y 1 0.0000 0.0501 0.000000    882 LOFL20T3__S1
SFLUME21 SGERLA21 1 0 0.6390 3.0620 21.98347    600 1_LNC20093__
SFLUME22 SFLUME2A Y 1 0.0000 0.0501 0.000000    441 LOFL20T1__S2
SFLUME22 SFLUME2B Y 9 0.0000 0.0501 0.000000    441 LOFL20T2__S2
SFLUME22 SFLUME2C Y 9 0.0000 0.0501 0.000000    882 LOFL20T3__S2
SFLUME22 SGOESG26 1 0 1.7970 12.014 93.20248   1200 1_LN201191__
SFORET21 SFORET22 9 7 0.0000 0.0000 0.000000   9999 SUFO2__S1-S2
SFORET21 SFORET25 9 7 0.0000 0.0000 0.000000   9999 SUFO2__S1-3C
SFORET21 SFORET28 9 7 0.0000 0.0000 0.000000   9999 SUFO2__S1-4C
SFORET21 SFORET2A Y 9 0.0000 0.0501 0.000000   1260 LOFO20T1__S1
SFORET21 SFORET2B Y 9 0.0000 0.0501 0.000000    882 LOFO20T2__S1
SFORET22 SFORET25 9 7 0.0000 0.0000 0.000000   9999 SUFO2__S2-3C
SFORET22 SFORET28 9 2 0.0000 0.0000 0.000000   9999 SUFO2__S2-4C
SFORET22 SFORET2A Y 9 0.0000 0.0501 0.000000   1260 LOFO20T1__S2
SFORET22 SFORET2B Y 1 0.0000 0.0501 0.000000    882 LOFO20T2__S2
SFORET22 SVERBO21 1 0 0.7420 3.2730 47.06612   1400 1_LN200175__
SFORET23 SFORET24 9 2 0.0000 0.0000 0.000000   9999 SUFO2__3A-3B
SFORET23 SFORET2A Y 9 0.0000 0.0501 0.000000   1260 LOFO20T1__3A
SFORET23 SFORET2C Y 1 0.0000 0.0501 0.000000    157 LOFO20U1__3A
SFORET24 SFORET25 9 2 0.0000 0.0000 0.000000   9999 SUFO2__3B-3C
SFORET24 SFORET27 0 2 0.0000 0.0000 0.000000   9999 SUFO2__3B-4B
SFORET25 SFORET28 9 7 0.0000 0.0000 0.000000   9999 SUFO2__3C-4C
SFORET25 SFORET2B Y 9 0.0000 0.0501 0.000000    882 LOFO20T2__3C
SFORET25 SFORET2D Y 1 0.0000 0.0501 0.000000    157 LOFO20U2__3C
SFORET26 SFORET27 9 2 0.0000 0.0000 0.000000   9999 SUFO2__4A-4B
SFORET26 SFORET2A Y 9 0.0000 0.0501 0.000000   1260 LOFO20T1__4A
SFORET26 SFORET2C Y 9 0.0000 0.0501 0.000000    157 LOFO20U1__4A
SFORET27 SFORET28 9 2 0.0000 0.0000 0.000000   9999 SUFO2__4B-4C
SFORET28 SFORET2B Y 9 0.0000 0.0501 0.000000    882 LOFO20T2__4C
SFORET28 SFORET2D Y 9 0.0000 0.0501 0.000000    157 LOFO20U2__4C
SFORET28 SVERBO22 2 0 0.7410 3.2730 46.98347   1400 2_LN200176__
SFROLO21 SFROLO22 9 2 0.0000 0.0000 0.000000   9999 SUFR2__1A-1B
SFROLO21 SFROLO23 0 2 0.0000 0.0000 0.000000   9999 SUFR2__1A-2A
SFROLO21 SFROLO25 0 7 0.0000 0.0000 0.000000   9999 SUFR2__1A-HA
SFROLO21 SFROLO2A Y 9 0.0000 0.0501 0.000000    882 LOFR20T1__1A
SFROLO21 SFROLO2D Y 1 0.0000 0.0501 0.000000    882 LOFR20T4__1A
SFROLO21 SLACHM22 1 0 0.5230 3.7260 25.45455   1200 1_LN200177__
SFROLO22 SFROLO2B Y 9 0.0000 0.0501 0.000000    882 LOFR20T2__1B
SFROLO22 SFROLO2C Y 9 0.0000 0.0501 0.000000    882 LOFR20T3__1B
SFROLO23 SFROLO24 9 2 0.0000 0.0000 0.000000   9999 SUFR2__2A-2B
SFROLO23 SFROLO25 0 7 0.0000 0.0000 0.000000   9999 SUFR2__2A-HA
SFROLO23 SFROLO2A Y 9 0.0000 0.0501 0.000000    882 LOFR20T1__2A
SFROLO23 SFROLO2D Y 9 0.0000 0.0501 0.000000    882 LOFR20T4__2A
SFROLO24 SFROLO2B Y 1 0.0000 0.0501 0.000000    882 LOFR20T2__2B
SFROLO24 SFROLO2C Y 9 0.0000 0.0501 0.000000    882 LOFR20T3__2B
SFROLO24 SORMAL21 1 0 1.0650 9.3290 87.62397   1200 1_LN200178__
SFROLO25 SFROLO26 9 7 0.0000 0.0000 0.000000   9999 SUFR2__HA-HB
SFROLO25 SFROLO2A Y 9 0.0000 0.0501 0.000000    882 LOFR20T1__HA
SFROLO25 SFROLO2D Y 9 0.0000 0.0501 0.000000    882 LOFR20T4__HA
SFROLO26 SFROLO2B Y 9 0.0000 0.0501 0.000000    882 LOFR20T2__HB
SFROLO26 SFROLO2C Y 9 0.0000 0.0501 0.000000    882 LOFR20T3__HB
SGABI 21 SGABI 2A Y 1 0.0000 0.0501 0.000000     63 LOGB20T1__S1
SGABI 21 SY_GAB21 1 0 0.0480 0.1400 0.888430     60 1_LN201275__
SGALMI21 SGALMI2A Y 9 0.0000 0.0501 0.000000    882 LOGA20T1__S1
SGALMI21 SGALMI2B Y 9 0.0000 0.0501 0.000000    882 LOGA20T2__S1
SGALMI22 SGALMI2A Y 1 0.0000 0.0501 0.000000    882 LOGA20T1__S2
SGALMI22 SGALMI2B Y 1 0.0000 0.0501 0.000000    882 LOGA20T2__S2
SGALMI22 SKERZE21 1 0 0.3170 1.4760 16.03306   1250 1_LN200109__
SGALMI22 SMUEHB22 1 0 0.7970 3.3300 34.89669   1250 1_LN200108__
SGERLA21 SGERLA2A Y 1 0.0000 0.0501 0.000000    441 LOGF2011__S1
SGISWI21 SGISWI2A Y 1 0.0000 0.0501 0.000000    378 LOGW20T1__S1
SGISWI21 SINNER21 1 0 1.4610 6.7520 45.35124    910 1_LNC20032__
SGISWI21 SLITTA21 1 0 3.1750 15.050 107.5413    910 1_LNC20033__
SGOESC21 SGOESC2A Y 1 0.0000 0.0501 0.000000    283 LOGC20T1__S1
SGOESC21 SGOESC2B Y 1 0.0000 0.0501 0.000000    189 GEGC2003__S1
SGOESC21 SGOESC2C Y 1 0.0000 0.0501 0.000000    189 GEGC2004__S1
SGOESC21 SPLATT22 1 0 0.8640 6.0440 38.24380    500 1_LN200294__
SGOESG11 SGOESG12 0 2 0.0000 0.0000 0.000000   9999 SUGO3__S1-S2
SGOESG11 SGOESG1A Y 1 0.0000 0.0501 0.000000   2024 GEGO3001__S1
SGOESG11 SLAUFE13 1 0 0.6400 7.4000 82.00139   2400 1_LN300003__
SGOESG11 SMETTL12 2 0 1.2330 13.813 151.5582   2400 2_LN300064__
SGOESG12 SGOESG1A Y 9 0.0000 0.0501 0.000000   2024 GEGO3001__S2
SGOESG12 SMETTL11 1 0 0.9700 12.891 159.5706   2400 1_LN300147__
SGOESG21 SGOESG22 9 2 0.0000 0.0000 0.000000   9999 SUGO2__1A-1B
SGOESG21 SGOESG2B Y 1 0.0000 0.0501 0.000000    441 LOGO20T3__1A
SGOESG21 SGOESG2C Y 1 0.0000 0.0501 0.000000    567 LOGO20T5__1A
SGOESG21 SSURSE21 1 0 0.7570 7.9870 89.93802   2000 1_LN200184__
SGOESG22 SGOESG23 9 2 0.0000 0.0000 0.000000   9999 SUGO2__1B-1C
SGOESG22 SGOESG25 0 2 0.0000 0.0000 0.000000   9999 SUGO2__1B-2B
SGOESG22 SGOESG28 0 7 0.0000 0.0000 0.000000   9999 SUGO2__1B-HB
SGOESG23 SGOESG2A Y 9 0.0000 0.0501 0.000000    220 LOGO200E__1C
SGOESG23 SGOESG2D Y 9 0.0000 0.0501 0.000000    441 LOGO20T6__1C
SGOESG23 SLAUFE24 1 0 0.6500 7.4200 109.4008   2400 1_LN200011__
SGOESG24 SGOESG25 9 2 0.0000 0.0000 0.000000   9999 SUGO2__2A-2B
SGOESG24 SGOESG2B Y 9 0.0000 0.0501 0.000000    441 LOGO20T3__2A
SGOESG24 SGOESG2C Y 9 0.0000 0.0501 0.000000    567 LOGO20T5__2A
SGOESG24 SORMAL21 1 0 0.4610 4.9700 55.18595   2000 1_LN200185__
SGOESG25 SGOESG26 9 2 0.0000 0.0000 0.000000   9999 SUGO2__2B-2C
SGOESG25 SGOESG28 0 7 0.0000 0.0000 0.000000   9999 SUGO2__2B-HB
SGOESG26 SGOESG2A Y 1 0.0000 0.0501 0.000000    220 LOGO200E__2C
SGOESG26 SGOESG2D Y 1 0.0000 0.0501 0.000000    441 LOGO20T6__2C
SGOESG26 SMETTL21 1 0 0.9620 12.730 157.6239   2400 1_LN200183__
SGOESG27 SGOESG28 9 7 0.0000 0.0000 0.000000   9999 SUGO2__HA-HB
SGOESG27 SGOESG2B Y 9 0.0000 0.0501 0.000000    441 LOGO20T3__HA
SGOESG27 SGOESG2C Y 9 0.0000 0.0501 0.000000    567 LOGO20T5__HA
SGOESG28 SGOESG29 9 7 0.0000 0.0000 0.000000   9999 SUGO2__HB-HC
SGOESG29 SGOESG2A Y 9 0.0000 0.0501 0.000000    220 LOGO200E__HC
SGOESG29 SGOESG2D Y 9 0.0000 0.0501 0.000000    441 LOGO20T6__HC
SGONDO21 SGONDO2A Y 1 0.0000 0.0501 0.000000    220 LOGN20T8__S1
SGONDO21 SSERRA21 1 0 0.3080 1.8660 11.21901    180 1_LN201274__
SGORDU21 XGO_ME21 1 0 1.8235 9.7260 59.58678    900 1_LN200055__
SGRIMS21 SGRIMS22 9 2 0.0000 0.0000 0.000000   9999 SUGM2__1A-1B
SGRIMS21 SGRIMS23 0 2 0.0000 0.0000 0.000000   9999 SUGM2__1A-2A
SGRIMS21 SGRIMS2B Y 1 0.0000 0.0501 0.000000    315 GEGM2021__1A
SGRIMS21 SGRIMS2C Y 1 0.0000 0.0501 0.000000    315 GEGM2022__1A
SGRIMS21 SINNER24 2 0 0.9570 6.5840 285.5784   1190 2_LN201282__
SGRIMS22 SGRIMS2A Y 1 0.0000 0.0501 0.000000    252 GEGM2011__1B
SGRIMS22 SGRIMS2D Y 9 0.0000 0.0501 0.000000    315 GEGM2023__1B
SGRIMS22 SGRIMS2E Y 1 0.0000 0.0501 0.000000    315 GEGM2024__1B
SGRIMS22 SINNER23 1 0 0.9500 6.4100 286.1983   1190 1_LN201281__
SGRIMS23 SGRIMS24 9 2 0.0000 0.0000 0.000000   9999 SUGM2__2A-2B
SGRIMS23 SGRIMS2B Y 9 0.0000 0.0501 0.000000    315 GEGM2021__2A
SGRIMS23 SGRIMS2C Y 9 0.0000 0.0501 0.000000    315 GEGM2022__2A
SGRIMS24 SGRIMS2A Y 9 0.0000 0.0501 0.000000    252 GEGM2011__2B
SGRIMS24 SGRIMS2D Y 9 0.0000 0.0501 0.000000    315 GEGM2023__2B
SGRIMS24 SGRIMS2E Y 9 0.0000 0.0501 0.000000    315 GEGM2024__2B
SGRYNA21 SGRYNA22 0 2 0.0000 0.0000 0.000000   9999 SUGY2__S1-S2
SGRYNA21 SGRYNA2A Y 9 0.0000 0.0501 0.000000    378 LOGY20T1__S1
SGRYNA21 SGRYNA2B Y 1 0.0000 0.0501 0.000000    441 LOGY20T2__S1
SGRYNA21 SGRYNA2C Y 9 0.0000 0.0501 0.000000    441 LOGY20T3__S1
SGRYNA21 SMETTL23 1 0 1.7700 18.029 244.3594    950 1_LN200187__
SGRYNA21 STIERF21 1 0 2.5010 13.733 170.9711   1200 1_LN201152__
SGRYNA21 SWINKE22 2 0 1.0630 12.047 131.3223   1265 2_LN200190__
SGRYNA22 SGRYNA2A Y 9 0.0000 0.0501 0.000000    378 LOGY20T1__S2
SGRYNA22 SGRYNA2B Y 9 0.0000 0.0501 0.000000    441 LOGY20T2__S2
SGRYNA22 SGRYNA2C Y 1 0.0000 0.0501 0.000000    441 LOGY20T3__S2
SGRYNA22 STAVAN21 1 0 1.8900 21.179 234.8140   1265 1_LN200188__
SGRYNA22 STIERF26 2 0 2.5010 13.733 170.9711   1200 2_LN201153__
SGRYNA22 SWINKE21 1 0 1.0630 12.034 131.6322   1300 1_LN200189__
SGSTAA21 SGSTAA2A Y 1 0.0000 0.0501 0.000000    378 LOGS20T1__S1
SGSTAA21 SMUEHB21 1 0 3.4140 23.134 161.6942   1031 1_LN200107__
SHANDE21 SHANDE22 9 2 0.0000 0.0000 0.000000   9999 SUHD2__1A-1B
SHANDE21 SHANDE2A Y 1 0.0000 0.0501 0.000000    189 GEHD2011__1A
SHANDE21 SHANDE2C Y 1 0.0000 0.0501 0.000000    252 GEHD2021__1A
SHANDE21 SHANDE2F Y 1 0.0000 0.0501 0.000000    220 GEHD2031__1A
SHANDE21 SINNER21 1 0 0.7010 4.7370 32.58264   1190 1_LN201176__
SHANDE22 SHANDE24 0 2 0.0000 0.0000 0.000000   9999 SUHD2__1B-2B
SHANDE22 SHANDE2B Y 1 0.0000 0.0501 0.000000    189 GEHD2012__1B
SHANDE22 SHANDE2D Y 1 0.0000 0.0501 0.000000    252 GEHD2022__1B
SHANDE22 SHANDE2E Y 1 0.0000 0.0501 0.000000    346 GEHD2023__1B
SHANDE22 SINNER26 2 0 0.7240 4.9750 35.18595   1190 2_LN201177__
SHANDE23 SHANDE24 9 2 0.0000 0.0000 0.000000   9999 SUHD2__2A-2B
SHANDE23 SHANDE2A Y 9 0.0000 0.0501 0.000000    189 GEHD2011__2A
SHANDE23 SHANDE2C Y 9 0.0000 0.0501 0.000000    252 GEHD2021__2A
SHANDE23 SHANDE2F Y 9 0.0000 0.0501 0.000000    220 GEHD2031__2A
SHANDE23 SPECCI22 1 0 2.8440 18.881 125.9711   1190 1_LN201175__
SHANDE24 SHANDE2B Y 9 0.0000 0.0501 0.000000    189 GEHD2012__2B
SHANDE24 SHANDE2D Y 9 0.0000 0.0501 0.000000    252 GEHD2022__2B
SHANDE24 SHANDE2E Y 9 0.0000 0.0501 0.000000    346 GEHD2023__2B
SHANDE24 SMOERE23 1 0 3.2900 22.460 161.7975   1190 1_LN201246__
SHAUTE21 SHAUTE22 9 2 0.0000 0.0000 0.000000   9999 SUHA2__1A-1B
SHAUTE21 SHAUTE2A Y 1 0.0000 0.0501 0.000000    378 LOHA20T1__1A
SHAUTE21 SHAUTE2B Y 1 0.0000 0.0501 0.000000    378 LOHA20T2__1A
SHAUTE21 SMUEHB22 1 0 2.2900 8.8870 145.9503   1400 1_LN200056__
SHAUTE22 SHAUTE2C Y 1 0.0000 0.0501 0.000000   1071 LOHA20T3__1B
SHAUTE22 SS.TRI21 1 0 4.1920 22.726 200.9711   1080 1_LN200289__
SILANZ21 SILANZ2A Y 1 0.0000 0.0501 0.000000    346 GEIL2013__S1
SILANZ21 STAVAN22 1 8 0.7150 4.2430 61.30165    250 1_LN201342__
SILANZ21 SY_ILA21 1 0 0.0430 0.2420 2.727270    250 1_LN200191__
SINGEN21 SINGEN22 9 2 0.0000 0.0000 0.000000   9999 SUIB2__1A-1B
SINGEN21 SINGEN2A Y 1 0.0000 0.0501 0.000000    378 LOIB20T1__1A
SINGEN21 SMETTL22 1 0 0.8000 8.6100 95.20661   1000 1_LNC20117__
SINGEN21 SY_KUS21 1 8 0.5280 5.6870 62.87190   1000 1_LN201269__
SINGEN22 SINGEN2B Y 1 0.0000 0.0501 0.000000    441 LOIB20T2__1B
SINGEN22 SPLATT21 1 0 0.8470 9.1940 99.85537    500 1_LNC20115__
SINNER21 SINNER22 9 2 0.0000 0.0000 0.000000   9999 SUIK2__3A-3B
SINNER21 SWIMMI21 1 0 1.4130 14.944 191.2189   2000 1_LN200275__
SINNER22 SINNER23 9 2 0.0000 0.0000 0.000000   9999 SUIK2__3B-3C
SINNER22 SINNER25 0 2 0.0000 0.0000 0.000000   9999 SUIK2__3B-4B
SINNER24 SINNER25 9 2 0.0000 0.0000 0.000000   9999 SUIK2__4A-4B
SINNER25 SINNER26 9 2 0.0000 0.0000 0.000000   9999 SUIK2__4B-4C
SINNER26 SMETTL21 1 0 4.3210 24.380 188.9050    975 1_LN200193__
SINNER31 SINNER32 9 2 0.0000 0.0000 0.000000   9999 SUIK1__1A-1B
SINNER31 SINNER34 0 2 0.0000 0.0000 0.000000   9999 SUIK1__1A-2A
SINNER31 SINNER3A Y 1 0.0000 0.0501 0.000000    508 LOIK10L1__1A
SINNER31 SINNER3B Y 9 0.0000 0.0501 0.000000    323 GEIK1002__1A
SINNER31 SINNER3C Y 1 0.0000 0.0501 0.000000     92 LOIK10L2__1A
SINNER31 SINNER3M Y 9 0.0000 0.0501 0.000000    831 GEIK1016__1A
SINNER32 SINNER33 9 2 0.0000 0.0000 0.000000   9999 SUIK1__1B-1C
SINNER32 SINNER35 1 2 0.0000 0.0000 0.000000  38490 SUIK1__1B-2B
SINNER32 SINNER3E Y 1 0.0000 0.0501 0.000000   1016 LOIK10L3__1B
SINNER32 SINNER3G Y 9 0.0000 0.0501 0.000000    185 LOIK10T5__1B
SINNER32 SINNER3I Y 1 0.0000 0.0501 0.000000    554 LOIK10TH__1B
SINNER32 SINNER3K Y 9 0.0000 0.0501 0.000000   6559 LOIK10TR__1B
SINNER33 SINNER36 0 7 0.0000 0.0000 0.000000   9999 SUIK1__1C-2C
SINNER33 SINNER3D Y 9 0.0000 0.0501 0.000000    277 GEIK1011__1C
SINNER33 SINNER3F Y 1 0.0000 0.0501 0.000000    277 GEIK1012__1C
SINNER33 SINNER3H Y 1 0.0000 0.0501 0.000000    277 GEIK1013__1C
SINNER33 SINNER3J Y 1 0.0000 0.0501 0.000000    277 GEIK1014__1C
SINNER33 SINNER3L Y 9 0.0000 0.0501 0.000000    277 GEIK1015__1C
SINNER34 SINNER35 9 2 0.0000 0.0000 0.000000   9999 SUIK1__2A-2B
SINNER34 SINNER3A Y 9 0.0000 0.0501 0.000000    508 LOIK10L1__2A
SINNER34 SINNER3B Y 9 0.0000 0.0501 0.000000    323 GEIK1002__2A
SINNER34 SINNER3C Y 9 0.0000 0.0501 0.000000     92 LOIK10L2__2A
SINNER34 SINNER3M Y 1 0.0000 0.0501 0.000000    831 GEIK1016__2A
SINNER35 SINNER36 9 2 0.0000 0.0000 0.000000   9999 SUIK1__2B-2C
SINNER35 SINNER3E Y 9 0.0000 0.0501 0.000000   1016 LOIK10L3__2B
SINNER35 SINNER3G Y 1 0.0000 0.0501 0.000000    185 LOIK10T5__2B
SINNER35 SINNER3I Y 1 0.0000 0.0501 0.000000    554 LOIK10TH__2B
SINNER35 SINNER3K Y 9 0.0000 0.0501 0.000000   6559 LOIK10TR__2B
SINNER36 SINNER3D Y 1 0.0000 0.0501 0.000000    277 GEIK1011__2C
SINNER36 SINNER3F Y 9 0.0000 0.0501 0.000000    277 GEIK1012__2C
SINNER36 SINNER3H Y 9 0.0000 0.0501 0.000000    277 GEIK1013__2C
SINNER36 SINNER3J Y 9 0.0000 0.0501 0.000000    277 GEIK1014__2C
SINNER36 SINNER3L Y 1 0.0000 0.0501 0.000000    277 GEIK1015__2C
SINNER71 SINNER7A Y 9 0.0000 0.0501 0.000000    513 LOIK01T9__S1
SIRAGN21 SIRAGN2A Y 9 0.0000 0.0501 0.000000    882 LOIR20T1__S1
SIRAGN21 SIRAGN2B Y 1 0.0000 0.0501 0.000000    378 LOIR20T2__S1
SIRAGN21 SSOAZZ21 1 0 1.8420 10.137 125.6198   1200 1_LN200084__
SKERZE21 SKERZE22 9 2 0.0000 0.0000 0.000000   9999 SUKE2__1A-1B
SKERZE21 SKERZE2B Y 1 0.0000 0.0501 0.000000    157 LOKE20U2__1A
SKERZE22 SKERZE2A Y 1 0.0000 0.0501 0.000000    157 LOKE20U1__1B
SKERZE22 SMUEHB22 1 0 0.3920 2.4680 26.46694   1250 1_LN200110__
SLACHM21 SLACHM22 0 2 0.0000 0.0000 0.000000   9999 SULT2__S1-S2
SLACHM21 SLACHM2A Y 1 0.0000 0.0501 0.000000    378 LOLT20T1__S1
SLACHM21 SLACHM2B Y 9 0.0000 0.0501 0.000000    378 LOLT20T2__S1
SLACHM21 SLACHM2C Y 1 0.0000 0.0501 0.000000    882 LOLT21T4__S1
SLACHM21 SMUENC21 1 0 0.8960 9.4170 105.3099   1620 1_LN200080__
SLACHM22 SLACHM2A Y 9 0.0000 0.0501 0.000000    378 LOLT20T1__S2
SLACHM22 SLACHM2B Y 1 0.0000 0.0501 0.000000    378 LOLT20T2__S2
SLACHM22 SLACHM2C Y 9 0.0000 0.0501 0.000000    882 LOLT21T4__S2
SLAUFE11 SLAUFE12 9 2 0.0000 0.0000 0.000000   9999 SULF3__1A-1B
SLAUFE11 SLAUFE17 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-2A
SLAUFE11 SLAUFE1D 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-3A
SLAUFE11 SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-HS
SLAUFE11 SLEIBS11 1 0 0.2950 4.5160 60.11773   2400 1_LN300009__
SLAUFE12 SLAUFE13 9 2 0.0000 0.0000 0.000000   9999 SULF3__1B-1C
SLAUFE13 SLAUFE14 9 2 0.0000 0.0000 0.000000   9999 SULF3__1C-1D
SLAUFE13 XLA_KU12 2 0 0.1300 1.1075 19.25208   2400 2_LN300013__
SLAUFE13 XLA_TI11 1 0 0.4030 3.5915 42.20222   2140 1_LN300015__
SLAUFE14 SLAUFE15 9 2 0.0000 0.0000 0.000000   9999 SULF3__1D-1E
SLAUFE14 XLA_SI11 1 0 0.6770 7.5455 77.99861   2000 1_LN300011__
SLAUFE15 SLAUFE16 9 2 0.0000 0.0000 0.000000   9999 SULF3__1E-1F
SLAUFE15 SLAUFE1B 9 7 0.0000 0.0000 0.000000   9999 SULF3__1E-2E
SLAUFE15 SLAUFE1H 0 7 0.0000 0.0000 0.000000   9999 SULF3__1E-3E
SLAUFE15 XLA_KU11 1 0 0.1280 1.0870 20.09695   2400 1_LN300016__
SLAUFE17 SLAUFE18 9 2 0.0000 0.0000 0.000000   9999 SULF3__2A-2B
SLAUFE17 SLAUFE1D 0 7 0.0000 0.0000 0.000000   9999 SULF3__2A-3A
SLAUFE17 SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__2A-HS
SLAUFE18 SLAUFE19 9 2 0.0000 0.0000 0.000000   9999 SULF3__2B-2C
SLAUFE18 XLA_EN11 1 0 0.8710 10.563 178.8712   2400 1_LN301311__
SLAUFE19 SLAUFE1A 9 2 0.0000 0.0000 0.000000   9999 SULF3__2C-2D
SLAUFE1A SLAUFE1B 9 2 0.0000 0.0000 0.000000   9999 SULF3__2D-2E
SLAUFE1A XLA_KU13 3 0 0.1355 1.1065 19.75069   2138 3_LN300012__
SLAUFE1B SLAUFE1C 9 2 0.0000 0.0000 0.000000   9999 SULF3__2E-2F
SLAUFE1B SLAUFE1H 0 7 0.0000 0.0000 0.000000   9999 SULF3__2E-3E
SLAUFE1D SLAUFE1E 9 7 0.0000 0.0000 0.000000   9999 SULF3__3A-3B
SLAUFE1D SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__3A-HS
SLAUFE1E SLAUFE1F 9 7 0.0000 0.0000 0.000000   9999 SULF3__3B-3C
SLAUFE1F SLAUFE1G 9 7 0.0000 0.0000 0.000000   9999 SULF3__3C-3D
SLAUFE1G SLAUFE1H 9 7 0.0000 0.0000 0.000000   9999 SULF3__3D-3E
SLAUFE1H SLAUFE1I 9 7 0.0000 0.0000 0.000000   9999 SULF3__3E-3F
SLAUFE21 SLAUFE22 9 2 0.0000 0.0000 0.000000   9999 SULF2__1A-1B
SLAUFE22 SLAUFE23 9 2 0.0000 0.0000 0.000000   9999 SULF2__1B-1C
SLAUFE22 SLAUFE25 0 7 0.0000 0.0000 0.000000   9999 SULF2__1B-2B
SLAUFE22 SMUENC21 1 0 0.2440 2.0590 113.6364   1620 1_LN200006__
SLAUFE23 SLAUFE2A Y 1 0.0000 0.0501 0.000000    724 LOLF2020__1C
SLAUFE23 SY_LFB21 1 0 0.0020 0.0501 36.94215   2600 1_LN201288__
SLAUFE24 SLAUFE25 9 2 0.0000 0.0000 0.000000   9999 SULF2__2A-2B
SLAUFE24 XLA_KU22 2 0 0.2875 1.4635 26.15702   1418 2_LN200008__
SLAUFE25 SLAUFE26 9 2 0.0000 0.0000 0.000000   9999 SULF2__2B-2C
SLAUFE26 SLAUFE2A Y 9 0.0000 0.0501 0.000000    724 LOLF2020__2C
SLAUFE26 XLA_GU22 2 0 0.4460 3.0745 48.20248   1547 2_LN200010__
SLAVOR11 SLAVOR12 9 2 0.0000 0.0000 0.000000   9999 SULA3__1A-1B
SLAVOR11 SLAVOR13 0 7 0.0000 0.0000 0.000000   9999 SULA3__1A-2A
SLAVOR11 SLAVOR15 0 7 0.0000 0.0000 0.000000   9999 SULA3__1A-HA
SLAVOR12 SMETTL12 1 0 3.3280 34.350 376.1633   2400 1_LN300063__
SLAVOR12 XLA_MU11 1 0 0.9210 10.050 113.1163   2300 1_LN300031__
SLAVOR13 SLAVOR14 9 7 0.0000 0.0000 0.000000   9999 SULA3__2A-2B
SLAVOR13 SLAVOR15 0 7 0.0000 0.0000 0.000000   9999 SULA3__2A-HA
SLAVOR15 SLAVOR16 9 7 0.0000 0.0000 0.000000   9999 SULA3__HA-HB
SLAVOR21 SLAVOR22 9 2 0.0000 0.0000 0.000000   9999 SULA2__1A-1B
SLAVOR21 SLAVOR23 0 2 0.0000 0.0000 0.000000   9999 SULA2__1A-2A
SLAVOR21 SLAVOR25 0 7 0.0000 0.0000 0.000000   9999 SULA2__1A-HA
SLAVOR21 SLAVOR2A Y 1 0.0000 0.0501 0.000000    882 LOLA20L1__1A
SLAVOR22 SPECCI21 1 0 1.4000 9.7200 62.00413   1050 1_LN200198__
SLAVOR23 SLAVOR24 9 2 0.0000 0.0000 0.000000   9999 SULA2__2A-2B
SLAVOR23 SLAVOR25 0 7 0.0000 0.0000 0.000000   9999 SULA2__2A-HA
SLAVOR23 SLAVOR2A Y 9 0.0000 0.0501 0.000000    882 LOLA20L1__2A
SLAVOR25 SLAVOR26 9 7 0.0000 0.0000 0.000000   9999 SULA2__HA-HB
SLAVOR25 SLAVOR2A Y 9 0.0000 0.0501 0.000000    882 LOLA20L1__HA
SLEIBS11 SLEIBS12 9 2 0.0000 0.0000 0.000000   9999 SULE3__1A-1B
SLEIBS11 SLEIBS1A Y 1 0.0000 0.0501 0.000000   2388 GELEG001__1A
SLEIBS12 SLEIBS13 9 2 0.0000 0.0000 0.000000   9999 SULE3__1B-1C
SLEIBS12 SLEIBS14 0 7 0.0000 0.0000 0.000000   9999 SULE3__1B-HS
SLEIBS14 SLEIBS1A Y 9 0.0000 0.0501 0.000000   2388 GELEG001__HS
SLINDE21 SLINDE22 9 2 0.0000 0.0000 0.000000   9999 SULH2__1A-1B
SLINDE21 SLINDE2B Y 9 0.0000 0.0501 0.000000    378 LOLH20T2__1A
SLINDE21 SMUEHB22 1 0 2.7560 18.489 128.6157   1190 1_LN200096__
SLINDE22 SLINDE2A Y 1 0.0000 0.0501 0.000000    378 LOLH20T1__1B
SLINDE22 SY_LFB21 1 0 3.0640 21.306 195.8058   1190 1_LN201290__
SLINTH11 SLINTH12 0 7 0.0000 0.0000 0.000000   9999 SULM3__S1-S2
SLINTH11 SLINTH1A Y 9 0.0000 0.0501 0.000000    474 GELM3001__S1
SLINTH11 SLINTH1B Y 1 0.0000 0.0501 0.000000    474 GELM3002__S1
SLINTH11 STIERF11 1 0 0.0694 0.8741 306.3019   1675 1_LN301342__
SLINTH12 SLINTH1C Y 9 0.0000 0.0501 0.000000    474 GELM3003__S2
SLINTH12 SLINTH1D Y 1 0.0000 0.0501 0.000000    474 GELM3004__S2
SLINTH12 STIERF16 2 0 0.0694 0.8741 306.3019   1675 2_LN301343__
SLITTA21 SLITTA22 9 2 0.0000 0.0000 0.000000   9999 SULU2__1A-1B
SLITTA21 SLITTA2A Y 1 0.0000 0.0501 0.000000    724 LOLU20T1__1A
SLITTA22 SLITTA2B Y 1 0.0000 0.0501 0.000000    724 LOLU20T2__1B
SLITTA22 SLITTA2C Y 1 0.0000 0.0501 0.000000    441 LOLU20T3__1B
SLITTA22 SMETTL22 1 0 0.3550 4.0650 62.29339   2000 1_LN200197__
SLOEBB21 SLOEBB22 0 7 0.0000 0.0000 0.000000   9999 SULB2__S1-S2
SLOEBB21 SLOEBB23 0 2 0.0000 0.0000 0.000000   9999 SULB2__S1-S3
SLOEBB21 SLOEBB2A Y 1 0.0000 0.0501 0.000000    189 LOLB20T1__S1
SLOEBB22 SLOEBB24 0 2 0.0000 0.0000 0.000000   9999 SULB2__S2-S4
SLOEBB22 SLOEBB2B Y 1 0.0000 0.0501 0.000000    157 LOLB20T2__S2
SLOEBB23 SLOEBB24 0 2 0.0000 0.0000 0.000000   9999 SULB2__S3-S4
SLOEBB23 STINZE22 1 0 1.7990 10.988 69.62810    975 1_LN201185__
SMAGAD21 SMAGAD22 0 2 0.0000 0.0000 0.000000   9999 SUMO2__S1-S2
SMAGAD21 SMAGAD2A Y 9 0.0000 0.0501 0.000000    882 LOMO20T1__S1
SMAGAD21 SMANNO21 1 0 0.9210 7.3880 47.89256   1200 1_LN201192__
SMAGAD22 SMAGAD2A Y 1 0.0000 0.0501 0.000000    882 LOMO20T1__S2
SMAGAD22 SMANNO21 2 0 0.9210 7.3880 47.89256   1265 2_LNC20005__
SMAGAD22 SSOAZZ22 1 0 2.0030 11.066 136.3223   1200 1_LN200085__
SMANNA31 SMANNA3A Y 1 0.0000 0.0501 0.000000   6559 LOM010L1__1C
SMANNA31 SMANNA3B Y 1 0.0000 0.0501 0.000000   6559 LOM010L2__1C
SMANNA31 SMANNA3C Y 1 0.0000 0.0501 0.000000    370 LOM010T3__1C
SMANNA31 SMANNA3D Y 9 0.0000 0.0501 0.000000    370 LOM010T4__1C
SMANNA31 SMANNO32 1 0 0.0010 0.1000 0.000000   1200 1_LN101007__
SMANNO31 SMANNO32 9 2 0.0000 0.0000 0.000000   9999 SUM01__1A-1B
SMANNO31 SMANNO3A Y 1 0.0000 0.0501 0.000000    370 LOM010T5__1A
SMANNO31 SMENDR31 1 0 1.2960 7.5100 760.3111   1265 1_LN101001__
SMANNO31 SY_PSC31 1 0 0.3270 2.0590 190.0889   1265 1_LN101004__
SMAPRA71 SMAPRA7A Y 1 0.0000 0.0501 0.000000   3336 GEMA0011__S1
SMAPRA72 SMAPRA7B Y 1 0.0000 0.0501 0.000000   3336 GEMA0021__S2
SMAPRA73 SMAPRA7C Y 1 0.0000 0.0501 0.000000   3336 GEMA0031__S3
SMASSA21 SMASSA2A Y 1 0.0000 0.0501 0.000000    126 LOMJ20U1__S1
SMASSA21 SY_BIT21 1 0 0.0100 0.3000 0.991740    500 1_LN201324__
SMATHO21 SMATHO22 1 2 0.0000 0.0000 0.000000  26243 SUM92__S1-S2
SMATHO21 SMATHO2A Y 1 0.0000 0.0501 0.000000    882 LOM920T1__S1
SMATHO21 SROMAN26 2 0 0.5170 7.8770 93.80165   1200 2_LNC20007__
SMATHO22 SMATHO2A Y 1 0.0000 0.0501 0.000000    882 LOM920T1__S2
SMATHO22 SROMAN21 1 0 0.5170 7.8770 93.80165   1200 1_LN200242__
SMENDR11 XME_CA11 1 0 0.1320 1.0247 191.2812    855 1_LN301314__
SMENDR31 SMENDR32 9 2 0.0000 0.0000 0.000000   9999 SUMM1__1A-1B
SMENDR31 SMENDR3A Y 9 0.0000 0.0501 0.000000    554 LOMM10T1__1A
SMENDR32 SMENDR33 9 2 0.0000 0.0000 0.000000   9999 SUMM1__1B-1C
SMENDR32 SMENDR35 0 2 0.0000 0.0000 0.000000   9999 SUMM1__1B-2B
SMENDR32 SMENDR3C Y 9 0.0000 0.0501 0.000000    554 LOMM10T3__1B
SMENDR33 SMENDR3B Y 9 0.0000 0.0501 0.000000    554 LOMM10T2__1C
SMENDR33 SY_PSC31 1 0 0.9820 6.1780 570.2222   1265 1_LN101005__
SMENDR34 SMENDR35 9 2 0.0000 0.0000 0.000000   9999 SUMM1__2A-2B
SMENDR34 SMENDR3A Y 9 0.0000 0.0501 0.000000    554 LOMM10T1__2A
SMENDR35 SMENDR36 9 2 0.0000 0.0000 0.000000   9999 SUMM1__2B-2C
SMENDR35 SMENDR3C Y 1 0.0000 0.0501 0.000000    554 LOMM10T3__2B
SMENDR36 SMENDR3B Y 1 0.0000 0.0501 0.000000    554 LOMM10T2__2C
SMENDR37 SMENDR38 0 7 0.0000 0.0000 0.000000   9999 SUMM1__V1-V2
SMENDR37 SMENDR3B Y 9 0.0000 0.0501 0.000000    554 LOMM10T2__V1
SMETTL11 SMETTL12 0 2 0.0000 0.0000 0.000000   9999 SUMT3__S1-S2
SMETTL11 SMETTL1A Y 1 0.0000 0.0501 0.000000    419 LOMT31T3__S1
SMETTL11 SMETTL1B Y 1 0.0000 0.0501 0.000000    419 LOMT31T4__S1
SMETTL12 SMETTL1A Y 9 0.0000 0.0501 0.000000    419 LOMT31T3__S2
SMETTL12 SMETTL1B Y 9 0.0000 0.0501 0.000000    419 LOMT31T4__S2
SMETTL21 SMETTL22 0 7 0.0000 0.0000 0.000000   9999 SUMT2__S1-S2
SMETTL21 SMETTL23 0 2 0.0000 0.0000 0.000000   9999 SUMT2__S1-S3
SMETTL21 SOBFEL21 1 0 0.5790 6.4610 70.64050   1200 1_LN200129__
SMETTL21 SOBFEL21 2 0 0.5790 6.4610 70.64050   1200 2_LN200130__
SMETTL22 SMETTL23 0 7 0.0000 0.0000 0.000000   9999 SUMT2__S2-S3
SMETTL22 SMETTL2A Y 1 0.0000 0.0501 0.000000    441 LOMT20T4__S2
SMETTL22 SMETTL2B Y 1 0.0000 0.0501 0.000000    441 LOMT20T5__S2
SMETTL22 SMETTL2C Y 1 0.0000 0.0501 0.000000    724 LOMT21T1__S2
SMETTL22 SSURSE21 1 0 0.4890 5.9780 69.19421   2000 1_LN200131__
SMETTL22 SWILLI21 1 0 1.7410 11.939 142.5413   1190 1_LN201314__
SMETTL23 SMETTL2A Y 9 0.0000 0.0501 0.000000    441 LOMT20T4__S3
SMETTL23 SMETTL2B Y 9 0.0000 0.0501 0.000000    441 LOMT20T5__S3
SMETTL23 SMETTL2C Y 9 0.0000 0.0501 0.000000    724 LOMT21T1__S3
SMETTL23 SPLATT21 1 0 1.6540 17.880 195.6198    500 1_LNC20116__
SMETTL23 SY_KUS21 1 8 0.2670 2.9800 32.72727   2400 1_LN201267__
SMETTL23 SY_PLA21 1 8 1.6000 17.879 196.3223   1500 1_LN201265__
SMOERE21 SMOERE22 9 2 0.0000 0.0000 0.000000   9999 SUML2__1A-1B
SMOERE21 SMOERE23 0 7 0.0000 0.0000 0.000000   9999 SUML2__1A-2A
SMOERE21 SMOERE25 0 7 0.0000 0.0000 0.000000   9999 SUML2__1A-HA
SMOERE21 SMOERE2B Y 1 0.0000 0.0501 0.000000    378 LOML20T8__1A
SMOERE21 SY_BIT21 1 0 0.2190 1.6540 11.96281   1310 1_LN201326__
SMOERE22 SMOERE2A Y 1 0.0000 0.0501 0.000000    378 LOML20T7__1B
SMOERE22 SY_VIS22 2 0 0.6900 5.1810 37.70661   1310 2_LN201252__
SMOERE23 SMOERE24 9 2 0.0000 0.0000 0.000000   9999 SUML2__2A-2B
SMOERE23 SMOERE25 0 7 0.0000 0.0000 0.000000   9999 SUML2__2A-HA
SMOERE23 SMOERE2B Y 9 0.0000 0.0501 0.000000    378 LOML20T8__2A
SMOERE24 SMOERE2A Y 9 0.0000 0.0501 0.000000    378 LOML20T7__2B
SMOERE24 SY_GAB21 1 0 1.2550 8.8660 54.13223   1200 1_LN201276__
SMOERE25 SMOERE26 9 7 0.0000 0.0000 0.000000   9999 SUML2__HA-HB
SMOERE25 SMOERE2B Y 9 0.0000 0.0501 0.000000    378 LOML20T8__HA
SMOERE26 SMOERE2A Y 9 0.0000 0.0501 0.000000    378 LOML20T7__HB
SMOERS21 SMOERS2A Y 9 0.0000 0.0501 0.000000    567 LOMR20T1__S1
SMOERS22 SMOERS2A Y 1 0.0000 0.0501 0.000000    567 LOMR20T1__S2
SMOERS22 SMONTL21 1 0 0.8080 7.7470 86.03306   1300 1_LN200133__
SMOERS22 SWINKE22 1 0 0.4850 5.4720 60.18595   1620 1_LN200132__
SMONTL21 SMONTL22 9 2 0.0000 0.0000 0.000000   9999 SUMY2__1A-1B
SMONTL21 SMONTL2B Y 1 0.0000 0.0501 0.000000    567 LOMY20T2__1A
SMONTL22 SMONTL2A Y 1 0.0000 0.0501 0.000000    567 LOMY20T1__1B
SMONTL22 SY_REH21 1 0 0.3360 1.6310 20.12397   1400 1_LNC20051__
SMUEH321 SMUEHB21 1 0 0.0010 0.0501 0.103310   4000 1_LN201321__
SMUEHB21 SMUEHB22 0 2 0.0000 0.0000 0.000000   9999 SUMU2__S1-S2
SMUEHB21 SMUEHB2A Y 9 0.0000 0.0501 0.000000    913 LOMU2001__S1
SMUEHB21 SMUEHB2B Y 9 0.0000 0.0501 0.000000    913 LOMU2002__S1
SMUEHB21 SMUEHB2C Y 1 0.0000 0.0501 0.000000   1417 LOMU2120__S1
SMUEHB21 SMUEHB2D Y 1 0.0000 0.0501 0.000000   1417 LOMU2122__S1
SMUEHB22 SMUEHB2A Y 9 0.0000 0.0501 0.000000    913 LOMU2001__S2
SMUEHB22 SMUEHB2B Y 9 0.0000 0.0501 0.000000    913 LOMU2002__S2
SMUEHB22 SMUEHB2C Y 9 0.0000 0.0501 0.000000   1417 LOMU2120__S2
SMUEHB22 SMUEHB2D Y 9 0.0000 0.0501 0.000000   1417 LOMU2122__S2
SMUENC21 SMUENC2A Y 1 0.0000 0.0501 0.000000    567 LOMW20T1__S1
SMUENC21 SMUENC2B Y 1 0.0000 0.0501 0.000000    567 LOMW20T2__S1
SNDDRA11 SNDDRA12 0 2 0.0000 0.0000 0.000000   9999 SUND3__1A-1B
SNDDRA11 SNDDRA14 0 7 0.0000 0.0000 0.000000   9999 SUND3__1A-2B
SNDDRA11 SNDDRA1D Y 9 0.0000 0.0501 0.000000    292 GEND3004__1A
SNDDRA11 SNDDRA1E Y 9 0.0000 0.0501 0.000000    292 GEND3005__1A
SNDDRA11 SNDDRA1F Y 9 0.0000 0.0501 0.000000    292 GEND3006__1A
SNDDRA12 SNDDRA14 0 7 0.0000 0.0000 0.000000   9999 SUND3__1B-2B
SNDDRA12 SNDDRA1A Y 1 0.0000 0.0501 0.000000    292 GEND3001__1B
SNDDRA12 SNDDRA1B Y 9 0.0000 0.0501 0.000000    292 GEND3002__1B
SNDDRA12 SNDDRA1C Y 9 0.0000 0.0501 0.000000    292 GEND3003__1B
SNDDRA13 SNDDRA14 9 7 0.0000 0.0000 0.000000   9999 SUND3__2A-2B
SNDDRA13 SNDDRA1D Y 9 0.0000 0.0501 0.000000    292 GEND3004__2A
SNDDRA13 SNDDRA1E Y 9 0.0000 0.0501 0.000000    292 GEND3005__2A
SNDDRA13 SNDDRA1F Y 9 0.0000 0.0501 0.000000    292 GEND3006__2A
SNDDRA14 SNDDRA1A Y 9 0.0000 0.0501 0.000000    292 GEND3001__2B
SNDDRA14 SNDDRA1B Y 9 0.0000 0.0501 0.000000    292 GEND3002__2B
SNDDRA14 SNDDRA1C Y 9 0.0000 0.0501 0.000000    292 GEND3003__2B
SNIEDE21 SNIEDE2A Y 1 0.0000 0.0501 0.000000    378 LONI20T1__S1
SNIEDE21 SNIEDE2B Y 1 0.0000 0.0501 0.000000    567 LONI20T2__S1
SNIEDE21 SOBFEL21 1 0 1.3020 7.2170 54.87603    975 1_LN200118__
SOBFEL21 SOBFEL2A Y 1 0.0000 0.0501 0.000000    378 LOOE20T1__S1
SOBFEL21 SOBFEL2B Y 1 0.0000 0.0501 0.000000    567 LOOE20T2__S1
SOBFEL21 SOBFEL2C Y 1 0.0000 0.0501 0.000000    441 LOOE20T3__S1
SOBFEL21 SOBFEL2D Y 1 0.0000 0.0501 0.000000    882 LOOE20T4__S1
SOBFEL21 SREGEN25 1 0 2.1260 11.851 355.4545    975 1_LN200119__
SOFTRI21 SOFTRI2A Y 1 0.0000 0.0501 0.000000    567 LOOF21T1__S1
SOFTRI21 SRUPPE21 1 8 1.0190 5.6070 69.71074   1200 1_LN200090__
SOFTRI21 XLA_GU21 1 0 1.2870 9.1310 142.1074   1265 1_LNX20022__
SOLIVO21 SOLIVO2A Y 9 0.0000 0.0501 0.000000     63 LOOL20T1__S1
SOLIVO21 SOLIVO2B Y 9 0.0000 0.0501 0.000000    189 GEOL2001__S1
SOLIVO21 SOLIVO2C Y 9 0.0000 0.0501 0.000000    189 GEOL2002__S1
SORMAL21 SORMAL2A Y 1 0.0000 0.0501 0.000000    378 LOOR20T1__S1
SORMAL21 SORMAL2B Y 1 0.0000 0.0501 0.000000    252 LOOR20T2__S1
SORMAL22 SORMAL2A Y 9 0.0000 0.0501 0.000000    378 LOOR20T1__S2
SORMAL22 SORMAL2B Y 9 0.0000 0.0501 0.000000    252 LOOR20T2__S2
SPECCI21 SPECCI22 0 7 0.0000 0.0000 0.000000   9999 SUPC2__S1-S2
SPECCI71 SPECCI7A Y 1 0.0000 0.0501 0.000000    770 GEPC2001__S1
SPECCI71 SPECCI7B Y 9 0.0000 0.0501 0.000000    513 LOPC20P1__S1
SPECCI71 SPECCI7C Y 1 0.0000 0.0501 0.000000    770 GEPC2002__S1
SPECCI71 SPECCI7D Y 9 0.0000 0.0501 0.000000    513 LOPC20P2__S1
SPLATT21 SPLATT22 9 2 0.0000 0.0000 0.000000   9999 SUPS2__1A-1B
SPLATT21 SPLATT2A Y 1 0.0000 0.0501 0.000000    378 LOPS20T1__1A
SPLATT21 SY_PLA21 1 8 0.0100 0.3000 0.805790    500 1_LN201264__
SPLATT22 SPLATT2B Y 1 0.0000 0.0501 0.000000    378 LOPS20T2__1B
SPRADE11 SPRADE12 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1A-1B
SPRADE11 XWE_PR11 1 0 0.8390 11.511 134.4529   2300 1_LN300080__
SPRADE12 SPRADE13 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1B-1C
SPRADE12 SPRADE17 0 7 0.0000 0.0000 0.000000   9999 SUPR3__1B-2B
SPRADE13 SPRADE14 9 2 0.0000 0.0000 0.000000   2400 SUPR3__1C-1D
SPRADE13 SPRADE16 9 7 0.0000 0.0000 0.000000   9999 SUPR3__1C-2A
SPRADE13 XWE_PR12 2 0 0.8390 11.511 134.4391   2300 2_LN300081__
SPRADE14 SPRADE15 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1D-1E
SPRADE14 SPRADE16 9 7 0.0000 0.0000 0.000000   9999 SUPR3__1D-2A
SPRADE14 SPRADE1A 0 7 0.0000 0.0000 0.000000   9999 SUPR3__1D-2E
SPRADE14 SPRADE1D Y 1 0.0000 0.0501 0.000000    310 GEPR3001__1D
SPRADE14 SROBBI13 2 8 2.2380 25.364 268.0748   2400 2_LN301354__
SPRADE14 SY_PUN11 1 0 1.3640 15.683 156.4543   2400 1_LN300153__
SPRADE15 SPRADE1C Y 1 0.0000 0.0501 0.000000    164 LOPR30T1__1E
SPRADE15 SPRADE1E Y 1 0.0000 0.0501 0.000000    164 LOPR30T2__1E
SPRADE15 SPRADE1F Y 1 0.0000 0.0501 0.000000    310 GEPR3002__1E
SPRADE16 SPRADE17 9 7 0.0000 0.0000 0.000000   9999 SUPR3__2A-2B
SPRADE17 SPRADE18 9 7 0.0000 0.0000 0.000000   9999 SUPR3__2B-2C
SPRADE18 SPRADE19 9 7 0.0000 0.0000 0.000000   9999 SUPR3__2C-2D
SPRADE18 SROBBI13 1 8 2.2620 25.280 274.6191   2400 1_LN301344__
SPRADE19 SPRADE1A 9 7 0.0000 0.0000 0.000000   9999 SUPR3__2D-2E
SPRADE1A SPRADE1C Y 9 0.0000 0.0501 0.000000    164 LOPR30T1__2E
SPRADE1A SPRADE1D Y 9 0.0000 0.0501 0.000000    310 GEPR3001__2E
SPRADE1A SPRADE1E Y 9 0.0000 0.0501 0.000000    164 LOPR30T2__2E
SPRADE1A SPRADE1F Y 9 0.0000 0.0501 0.000000    310 GEPR3002__2E
SREGEN21 SREGEN2A Y 9 0.0000 0.0501 0.000000    567 LORG20T1__S1
SREGEN21 SREGEN2B Y 9 0.0000 0.0501 0.000000    567 LORG20T2__S1
SREGEN22 SREGEN23 9 7 0.0000 0.0000 0.000000   9999 SURG2__2A-2B
SREGEN22 SREGEN2A Y 9 0.0000 0.0501 0.000000    567 LORG20T1__2A
SREGEN22 SREGEN2C Y 9 0.0000 0.0501 0.000000    157 LORG20U1__2A
SREGEN23 SREGEN24 9 7 0.0000 0.0000 0.000000   9999 SURG2__2B-2C
SREGEN23 SREGEN26 0 7 0.0000 0.0000 0.000000   9999 SURG2__2B-3B
SREGEN24 SREGEN2D Y 9 0.0000 0.0501 0.000000    157 LORG20U2__2C
SREGEN25 SREGEN26 9 2 0.0000 0.0000 0.000000   9999 SURG2__3A-3B
SREGEN25 SREGEN2A Y 1 0.0000 0.0501 0.000000    567 LORG20T1__3A
SREGEN25 SREGEN2C Y 9 0.0000 0.0501 0.000000    157 LORG20U1__3A
SREGEN25 SSEEBA22 1 0 0.4080 2.7400 39.73140   1300 1_LN200209__
SREGEN26 SREGEN27 9 2 0.0000 0.0000 0.000000   9999 SURG2__3B-3C
SREGEN27 SREGEN2D Y 9 0.0000 0.0501 0.000000    157 LORG20U2__3C
SRIDDE21 SRIDDE22 9 2 0.0000 0.0000 0.000000   9999 SURI2__1A-1B
SRIDDE21 SRIDDE2B Y 9 0.0000 0.0501 0.000000    441 LORI20T1__1A
SRIDDE21 XRI_CO21 1 0 2.8765 17.820 130.7438    977 1_LNC20058__
SRIDDE22 SRIDDE23 9 2 0.0000 0.0000 0.000000   9999 SURI2__1B-1C
SRIDDE22 SRIDDE26 0 2 0.0000 0.0000 0.000000   4000 SURI2__1B-2B
SRIDDE23 SRIDDE24 9 2 0.0000 0.0000 0.000000   1250 SURI2__1C-1D
SRIDDE23 SRIDDE27 9 7 0.0000 0.0000 0.000000   9999 SURI2__1C-2C
SRIDDE23 SRIDDE2D Y 1 0.0000 0.0501 0.000000    441 LORI20T3__1C
SRIDDE24 SRIDDE28 9 7 0.0000 0.0000 0.000000   9999 SURI2__1D-2D
SRIDDE24 SRIDDE2C Y 1 0.0000 0.0501 0.000000    189 GERI2001__1D
SRIDDE24 SRIDDE2E Y 9 0.0000 0.0501 0.000000    189 GERI2002__1D
SRIDDE24 SRIDDE2F Y 1 0.0000 0.0501 0.000000    189 GERI2003__1D
SRIDDE24 SRIDDE2G Y 9 0.0000 0.0501 0.000000    189 GERI2004__1D
SRIDDE24 SRIDDE2H Y 1 0.0000 0.0501 0.000000    189 GERI2005__1D
SRIDDE24 SY_FIF21 1 0 1.1120 7.6870 52.33471   1170 1_LN201317__
SRIDDE24 SY_FIG22 2 8 1.1550 7.2820 49.83471   1170 2_LN201348__
SRIDDE25 SRIDDE26 9 2 0.0000 0.0000 0.000000   9999 SURI2__2A-2B
SRIDDE25 SRIDDE28 9 2 0.0000 0.0000 0.000000   1250 SURI2__2A-2D
SRIDDE25 SRIDDE2B Y 1 0.0000 0.0501 0.000000    441 LORI20T1__2A
SRIDDE25 XRI_AV21 1 0 2.1300 12.945 100.2479   1010 1_LN200023__
SRIDDE25 XRI_VA21 1 0 1.9200 11.595 87.06612   1010 1_LN200070__
SRIDDE26 SRIDDE27 9 2 0.0000 0.0000 0.000000   9999 SURI2__2B-2C
SRIDDE27 SRIDDE2D Y 9 0.0000 0.0501 0.000000    441 LORI20T3__2C
SRIDDE27 SS.TRI22 1 0 0.6350 9.6870 114.5455   2400 1_LN201120__
SRIDDE27 SY_ROS21 1 0 0.8020 5.1820 41.34298   1175 1_LN201311__
SRIDDE28 SRIDDE2C Y 9 0.0000 0.0501 0.000000    189 GERI2001__2D
SRIDDE28 SRIDDE2E Y 1 0.0000 0.0501 0.000000    189 GERI2002__2D
SRIDDE28 SRIDDE2F Y 9 0.0000 0.0501 0.000000    189 GERI2003__2D
SRIDDE28 SRIDDE2G Y 1 0.0000 0.0501 0.000000    189 GERI2004__2D
SRIDDE28 SRIDDE2H Y 9 0.0000 0.0501 0.000000    189 GERI2005__2D
SRIET 21 SRIET 22 9 2 0.0000 0.0000 0.000000   9999 SURT2__1A-1B
SRIET 21 SRIET 2A Y 1 0.0000 0.0501 0.000000    441 LORT20T1__1A
SRIET 21 SSCHLA23 1 0 0.9760 5.3200 66.52893   1300 1_LN200116__
SRIET 22 SRIET 2B Y 1 0.0000 0.0501 0.000000    567 LORT20T2__1B
SROBBI11 SROBBI12 9 2 0.0000 0.0000 0.000000   9999 SURO3__1A-1B
SROBBI11 SROBBI13 9 7 0.0000 0.0000 0.000000   9999 SURO3__1A-2A
SROBBI11 XRO_SF11 1 0 0.5855 8.5135 110.6787   2500 1_LN300157__
SROBBI12 SROBBI13 9 7 0.0000 0.0000 0.000000   9999 SURO3__1B-2A
SROBBI12 SROBBI14 0 7 0.0000 0.0000 0.000000   9999 SURO3__1B-2B
SROBBI12 SROBBI15 0 2 0.0000 0.0000 0.000000   9999 SURO3__1B-VP
SROBBI12 SSILS 11 2 0 2.1690 24.352 274.2036   2400 2_LN301355__
SROBBI13 SROBBI14 9 2 0.0000 0.0000 0.000000   9999 SURO3__2A-2B
SROBBI13 SSILS 12 1 8 2.1090 24.278 263.9888   2400 1_LN301352__
SROBBI13 SY_PUN11 1 0 0.8740 9.6810 111.6205   2500 1_LN300154__
SROBBI13 XRO_GO11 1 0 1.1540 17.107 236.1496   2500 1_LN300156__
SROBBI14 SROBBI15 0 7 0.0000 0.0000 0.000000   9999 SURO3__2B-VP
SROBBI15 SROBBI1A Y 1 0.0000 0.0501 0.000000    310 LORO30TA__VP
SROBBI15 SROBBI1B Y 1 0.0000 0.0501 0.000000    310 LORO30TB__VP
SROBIE21 SROBIE22 0 7 0.0000 0.0000 0.000000   9999 SURB2__S1-S2
SROBIE71 SROBIE72 9 7 0.0000 0.0000 0.000000   9999 SURB0__1A-1B
SROBIE71 SROBIE7A Y 1 0.0000 0.0501 0.000000   1283 GERB2001__1A
SROBIE71 SROBIE7B Y 1 0.0000 0.0501 0.000000   1283 GERB2002__1A
SROBIE72 SROBIE73 9 7 0.0000 0.0000 0.000000   9999 SURB0__1B-1C
SROBIE72 SROBIE7E Y 9 0.0000 0.0501 0.000000    770 GERB2005__1B
SROBIE73 SROBIE7C Y 1 0.0000 0.0501 0.000000   1283 GERB2003__1C
SROBIE73 SROBIE7D Y 1 0.0000 0.0501 0.000000   1283 GERB2004__1C
SROMAN11 SROMAN12 9 7 0.0000 0.0000 0.000000   9999 SURM3__1A-1B
SROMAN12 SROMAN13 9 7 0.0000 0.0000 0.000000   9999 SURM3__1B-1C
SROMAN13 SROMAN16 9 7 0.0000 0.0000 0.000000   9999 SURM3__1C-2C
SROMAN14 SROMAN15 9 2 0.0000 0.0000 0.000000   9999 SURM3__2A-2B
SROMAN14 XRO_B.11 1 0 0.6195 9.2495 110.8449   2400 1_LN301331__
SROMAN15 SROMAN16 9 2 0.0000 0.0000 0.000000   9999 SURM3__2B-2C
SROMAN16 SY_BAT11 1 0 1.6030 24.101 284.5014   2400 1_LN301333__
SROMAN16 SY_VEY11 1 8 0.8556 12.985 161.3296   2400 1_LN301339__
SROMAN21 SROMAN22 9 2 0.0000 0.0000 0.000000   9999 SURM2__1A-1B
SROMAN21 SROMAN2A Y 1 0.0000 0.0501 0.000000    882 LORM20T1__1A
SROMAN21 SS.TRI21 1 0 4.0820 15.941 190.0000   1200 1_LN201283__
SROMAN22 SROMAN23 9 2 0.0000 0.0000 0.000000   9999 SURM2__1B-1C
SROMAN22 SROMAN25 0 2 0.0000 0.0000 0.000000   9999 SURM2__1B-2B
SROMAN23 SROMAN2B Y 1 0.0000 0.0501 0.000000    882 LORM20T2__1C
SROMAN24 SROMAN25 9 2 0.0000 0.0000 0.000000   9999 SURM2__2A-2B
SROMAN24 SROMAN2A Y 9 0.0000 0.0501 0.000000    882 LORM20T1__2A
SROMAN24 SVEYTA21 1 0 0.8470 12.832 151.5289   2400 1_LN200212__
SROMAN25 SROMAN26 9 2 0.0000 0.0000 0.000000   9999 SURM2__2B-2C
SROMAN26 SROMAN2B Y 9 0.0000 0.0501 0.000000    882 LORM20T2__2C
SROMAN26 SVAUX 22 1 0 0.2670 4.0930 48.20248   2400 1_LN200243__
SROTHE21 SROTHE22 9 2 0.0000 0.0000 0.000000   9999 SURH2__1A-1B
SROTHE21 SROTHE2B Y 1 0.0000 0.0501 0.000000    315 LORH20T2__1A
SROTHE22 SROTHE2A Y 1 0.0000 0.0501 0.000000    315 LORH20T1__1B
SROTHE22 SROTHE2C Y 1 0.0000 0.0501 0.000000    409 LORH20T3__1B
SROTHE22 SSAREL21 1 0 1.6600 9.9320 104.8140   1265 1_LNC20039__
SRUETH21 SRUETH22 9 2 0.0000 0.0000 0.000000   9999 SUR32__1A-1B
SRUETH22 SRUETH24 0 2 0.0000 0.0000 0.000000   9999 SUR32__1B-2B
SRUETH22 SY_REH21 1 0 0.0640 0.3980 4.173550   1620 1_LN201300__
SRUETH22 XMN_RU22 2 0 0.0339 0.5097 5.785120   2400 2_LNX20018__
SRUETH23 SRUETH24 9 2 0.0000 0.0000 0.000000   9999 SUR32__2A-2B
SRUETH23 SSAREL21 1 0 2.1993 13.402 140.8264   1620 1_LN201297__
SRUETH23 SWINKE22 1 0 0.4860 3.8451 160.8264   2500 1_LN201298__
SRUETH24 XMN_RU21 1 0 0.0415 0.5294 5.640500   2400 1_LNX20019__
SRUPPE21 SRUPPE22 9 2 0.0000 0.0000 0.000000   9999 SURU2__1A-1B
SRUPPE21 SRUPPE2A Y 9 0.0000 0.0501 0.000000    126 LORU20U1__1A
SRUPPE22 SRUPPE2B Y 1 0.0000 0.0501 0.000000    126 LORU20U2__1B
SS.TRI21 SS.TRI22 0 2 0.0000 0.0000 0.000000   9999 SUS92__S1-S2
SS.TRI21 SS.TRI2A Y 9 0.0000 0.0501 0.000000    535 LOS920T2__S1
SS.TRI21 SS.TRI2B Y 9 0.0000 0.0501 0.000000    724 LOS921T1__S1
SS.TRI21 SS.TRI2C Y 1 0.0000 0.0501 0.000000    819 LOS921T2__S1
SS.TRI21 SS.TRI2D Y 9 0.0000 0.0501 0.000000    724 LOS921T6__S1
SS.TRI21 XS._CO21 1 0 2.1995 13.219 97.27273    977 1_LNF20026__
SS.TRI22 SS.TRI2A Y 1 0.0000 0.0501 0.000000    535 LOS920T2__S2
SS.TRI22 SS.TRI2B Y 9 0.0000 0.0501 0.000000    724 LOS921T1__S2
SS.TRI22 SS.TRI2C Y 9 0.0000 0.0501 0.000000    819 LOS921T2__S2
SS.TRI22 SS.TRI2D Y 1 0.0000 0.0501 0.000000    724 LOS921T6__S2
SS.TRI22 SVEYTA23 1 0 0.3420 5.2290 61.71488   2400 1_LNC20055__
SS.TRI22 SY_ROS21 1 0 1.1800 7.3310 55.41322   1175 1_LN201310__
SSAMST21 SSAMST2A Y 1 0.0000 0.0501 0.000000    504 LOSM20T1__S1
SSAMST21 SSAMST2B Y 1 0.0000 0.0501 0.000000    504 LOSM20T2__S1
SSAMST21 SSIEBN22 1 0 0.9430 5.0700 65.35124   1620 1_LNC20021__
SSAREL21 SSAREL2A Y 1 0.0000 0.0501 0.000000    441 LOSR20T1__S1
SSAREL21 SSAREL2B Y 1 0.0000 0.0501 0.000000    567 LOSR20T2__S1
SSCHLA21 SSCHLA22 9 2 0.0000 0.0000 0.000000   9999 SUSG2__1A-1B
SSCHLA21 SSCHLA2A Y 1 0.0000 0.0501 0.000000    567 LOSG20T1__1A
SSCHLA22 SSCHLA23 9 2 0.0000 0.0000 0.000000   9999 SUSG2__1B-1C
SSCHLA23 SSCHLA2B Y 1 0.0000 0.0501 0.000000    567 LOSG20T2__1C
SSEDRU21 SSEDRU22 1 2 0.0000 0.0000 0.000000  26243 SUSN2__S1-S2
SSEDRU21 SSEDRU2A Y 1 0.0000 0.0501 0.000000    157 LOSN20T4__S1
SSEDRU21 SSEDRU2B Y 1 0.0000 0.0501 0.000000    189 GESN2001__S1
SSEDRU21 SSEDRU2C Y 1 0.0000 0.0501 0.000000    189 GESN2002__S1
SSEDRU21 SSEDRU2D Y 1 0.0000 0.0501 0.000000    189 GESN2003__S1
SSEDRU21 STAVAN21 1 0 0.8190 7.5620 85.20661   1300 1_LN200295__
SSEDRU22 SSEDRU2A Y 1 0.0000 0.0501 0.000000    157 LOSN20T4__S2
SSEDRU22 SSEDRU2B Y 1 0.0000 0.0501 0.000000    189 GESN2001__S2
SSEDRU22 SSEDRU2C Y 1 0.0000 0.0501 0.000000    189 GESN2002__S2
SSEDRU22 SSEDRU2D Y 1 0.0000 0.0501 0.000000    189 GESN2003__S2
SSEDRU22 STAVAN22 2 0 1.3040 7.7250 83.38843   1300 2_LN200296__
SSEEBA21 SSEEBA22 9 2 0.0000 0.0000 0.000000   9999 SUSH2__1A-1B
SSEEBA21 SSEEBA2A Y 1 0.0000 0.0501 0.000000    283 LOSH20U1__1A
SSEEBA22 SSEEBA2B Y 1 0.0000 0.0501 0.000000    283 LOSH20U2__1B
SSERRA21 SSERRA2A Y 1 0.0000 0.0501 0.000000     31 LOSE20T4__S1
SSERRA21 SY_GAB21 1 0 0.3230 2.2740 13.90496   1200 1_LN201277__
SSERRA21 XSE_PA21 1 0 0.9095 4.8425 33.03719    900 1_LN200068__
SSIEBN21 SSIEBN22 1 2 0.0000 0.0000 0.000000  26243 SUSO2__S1-H1
SSIEBN21 SSIEBN23 1 2 0.0000 0.0000 0.000000  26243 SUSO2__S1-H2
SSIEBN21 SSIEBN2A Y 1 0.0000 0.0501 0.000000    220 LOSO20T1__S1
SSIEBN22 SSIEBN23 0 2 0.0000 0.0000 0.000000   9999 SUSO2__H1-H2
SSILS 11 SSILS 12 0 2 0.0000 0.0000 0.000000   9999 SUSL3__S1-S2
SSILS 11 SSOAZZ11 1 0 1.7140 18.040 202.5970   2400 1_LN300034__
SSILS 12 SY_PUN11 1 0 1.2350 14.597 152.3683   2400 1_LN300152__
SSILS 21 SSILS 22 9 2 0.0000 0.0000 0.000000   9999 SUSL2__1A-1B
SSILS 21 SSILS 24 0 2 0.0000 0.0000 0.000000   9999 SUSL2__1A-2B
SSILS 21 SSILS 2A Y 1 0.0000 0.0501 0.000000    378 LOSL20L1__1A
SSILS 21 SSILS 2B Y 9 0.0000 0.0501 0.000000    567 LOSL20L2__1A
SSILS 22 STIEFE21 1 0 0.2700 2.8710 34.56612   1000 1_LN200218__
SSILS 23 SSILS 24 9 2 0.0000 0.0000 0.000000   9999 SUSL2__2A-2B
SSILS 23 STINZE21 1 0 0.8510 7.5440 58.38843   1000 1_LN200219__
SSILS 24 SSILS 2A Y 9 0.0000 0.0501 0.000000    378 LOSL20L1__2B
SSILS 24 SSILS 2B Y 9 0.0000 0.0501 0.000000    567 LOSL20L2__2B
SSILS 71 SSILS 7A Y 1 0.0000 0.0501 0.000000   1796 GESL0001__S1
SSILS 71 SSILS 7B Y 1 0.0000 0.0501 0.000000   1796 GESL0002__S1
SSILS 72 SSILS 7C Y 1 0.0000 0.0501 0.000000   1796 GESL0003__S2
SSILS 72 SSILS 7D Y 1 0.0000 0.0501 0.000000   1796 GESL0004__S2
SSOAZZ11 XSO_BU11 1 0 1.1835 14.265 154.4391   2300 1_LN300086__
SSOAZZ21 SSOAZZ22 0 2 0.0000 0.0000 0.000000   9999 SUSZ2__S1-S2
SSOAZZ21 SSOAZZ2A Y 9 0.0000 0.0501 0.000000    252 LOSZ20T1__S1
SSOAZZ21 SSOAZZ2B Y 9 0.0000 0.0501 0.000000    157 GESZ2001__S1
SSOAZZ21 SSOAZZ2C Y 1 0.0000 0.0501 0.000000    252 LOSZ20T2__S1
SSOAZZ21 SSOAZZ2D Y 9 0.0000 0.0501 0.000000    157 GESZ2002__S1
SSOAZZ22 SSOAZZ2A Y 1 0.0000 0.0501 0.000000    252 LOSZ20T1__S2
SSOAZZ22 SSOAZZ2B Y 1 0.0000 0.0501 0.000000    157 GESZ2001__S2
SSOAZZ22 SSOAZZ2C Y 9 0.0000 0.0501 0.000000    252 LOSZ20T2__S2
SSOAZZ22 SSOAZZ2D Y 9 0.0000 0.0501 0.000000    157 GESZ2002__S2
SSTALD21 SSTALD22 0 7 0.0000 0.0000 0.000000   9999 SUST2__S1-S2
SSTALD21 SSTALD2A Y 1 0.0000 0.0501 0.000000    441 LOST20T1__S1
SSTALD21 SSTALD2B Y 1 0.0000 0.0501 0.000000    346 GEST2001__S1
SSTALD21 SSTALD2C Y 1 0.0000 0.0501 0.000000    441 LOST20T2__S1
SSTALD21 SSTALD2D Y 1 0.0000 0.0501 0.000000    346 GEST2002__S1
SSTALD21 SSTALD2E Y 9 0.0000 0.0501 0.000000    441 LOST2TZ1__S1
SSTALD21 SSTALD2F Y 1 0.0000 0.0501 0.000000    441 LOST2TZ2__S1
SSTALD21 SY_VIS22 2 0 0.5540 3.2330 22.19008   1080 2_LN201253__
SSTALD21 SZERME21 1 0 1.0100 8.1100 69.09091   1250 1_LN200290__
SSTALD22 SSTALD2A Y 9 0.0000 0.0501 0.000000    441 LOST20T1__S2
SSTALD22 SSTALD2B Y 9 0.0000 0.0501 0.000000    346 GEST2001__S2
SSTALD22 SSTALD2C Y 9 0.0000 0.0501 0.000000    441 LOST20T2__S2
SSTALD22 SSTALD2D Y 9 0.0000 0.0501 0.000000    346 GEST2002__S2
SSTALD22 SSTALD2E Y 9 0.0000 0.0501 0.000000    441 LOST2TZ1__S2
SSTALD22 SSTALD2F Y 9 0.0000 0.0501 0.000000    441 LOST2TZ2__S2
SSTALD22 SY_VIS21 1 8 0.5630 3.2470 22.37603   1080 1_LN201254__
SSURSE21 SSURSE2A Y 1 0.0000 0.0501 0.000000    441 LOSU20T1__S1
SSURSE21 SSURSE2B Y 1 0.0000 0.0501 0.000000    441 LOSU20T2__S1
STAVAN11 STAVAN12 0 2 0.0000 0.0000 0.000000   9999 SUTA3__S1-S2
STAVAN11 STIERF16 1 0 1.5130 17.120 186.7382   2100 1_LN301326__
STAVAN21 STAVAN22 0 2 0.0000 0.0000 0.000000   9999 SUTA2__S1-S2
STAVAN21 STAVAN2A Y 9 0.0000 0.0501 0.000000    157 LOTA20T3__S1
STAVAN22 STAVAN2A Y 1 0.0000 0.0501 0.000000    157 LOTA20T3__S2
STAVAN22 SY_ILA21 1 0 0.6720 4.0010 58.55372   1300 1_LN200153__
STAVAN71 STAVAN7A Y 1 0.0000 0.0501 0.000000   1540 GETA0001__S1
STAVAN71 STAVAN7B Y 1 0.0000 0.0501 0.000000   1540 GETA0002__S1
STAVAN72 STAVAN7C Y 1 0.0000 0.0501 0.000000   1540 GETA0003__S2
STAVAN72 STAVAN7D Y 1 0.0000 0.0501 0.000000   1540 GETA0004__S2
STIEFE21 STIEFE2A Y 1 0.0000 0.0501 0.000000    189 GETC20T2__S1
STIEFE21 STINZE21 1 0 0.5740 4.4400 26.52893   1200 1_LN200221__
STIERF11 STIERF12 9 2 0.0000 0.0000 0.000000   9999 SUTF3__1A-1B
STIERF12 STIERF13 9 2 0.0000 0.0000 0.000000   9999 SUTF3__1B-1C
STIERF12 STIERF15 0 2 0.0000 0.0000 0.000000   9999 SUTF3__1B-2B
STIERF14 STIERF15 9 2 0.0000 0.0000 0.000000   9999 SUTF3__2A-2B
STIERF15 STIERF16 9 2 0.0000 0.0000 0.000000   9999 SUTF3__2B-2C
STIERF21 STIERF22 9 2 0.0000 0.0000 0.000000   9999 SUTF2__1A-1B
STIERF21 STIERF2A Y 1 0.0000 0.0501 0.000000    283 LOTF20T1__1A
STIERF21 STIERF2B Y 9 0.0000 0.0501 0.000000     94 GETF2011__1A
STIERF21 STIERF2E Y 1 0.0000 0.0501 0.000000    378 GETF2021__1A
STIERF21 STIERF2F Y 1 0.0000 0.0501 0.000000    378 GETF2022__1A
STIERF22 STIERF23 9 2 0.0000 0.0000 0.000000   9999 SUTF2__1B-1C
STIERF22 STIERF25 0 2 0.0000 0.0000 0.000000   9999 SUTF2__1B-2B
STIERF23 STIERF2C Y 9 0.0000 0.0501 0.000000    283 LOTF20T2__1C
STIERF23 STIERF2D Y 9 0.0000 0.0501 0.000000     94 GETF2012__1C
STIERF23 STIERF2G Y 9 0.0000 0.0501 0.000000    378 GETF2023__1C
STIERF23 STIERF2H Y 9 0.0000 0.0501 0.000000    504 GETF2024__1C
STIERF24 STIERF25 9 2 0.0000 0.0000 0.000000   9999 SUTF2__2A-2B
STIERF24 STIERF2A Y 9 0.0000 0.0501 0.000000    283 LOTF20T1__2A
STIERF24 STIERF2B Y 9 0.0000 0.0501 0.000000     94 GETF2011__2A
STIERF24 STIERF2E Y 9 0.0000 0.0501 0.000000    378 GETF2021__2A
STIERF24 STIERF2F Y 9 0.0000 0.0501 0.000000    378 GETF2022__2A
STIERF25 STIERF26 9 2 0.0000 0.0000 0.000000   9999 SUTF2__2B-2C
STIERF26 STIERF2C Y 1 0.0000 0.0501 0.000000    283 LOTF20T2__2C
STIERF26 STIERF2D Y 1 0.0000 0.0501 0.000000     94 GETF2012__2C
STIERF26 STIERF2G Y 1 0.0000 0.0501 0.000000    378 GETF2023__2C
STIERF26 STIERF2H Y 1 0.0000 0.0501 0.000000    504 GETF2024__2C
STINZE21 STINZE22 0 2 0.0000 0.0000 0.000000   9999 SUTZ2__S1-V1
STINZE21 STINZE23 0 2 0.0000 0.0000 0.000000   9999 SUTZ2__S1-V2
STINZE21 STINZE2C Y 1 0.0000 0.0501 0.000000     94 LOTZ21T1__S1
STINZE21 STINZE2D Y 1 0.0000 0.0501 0.000000    189 LOTZ21T2__S1
STINZE23 STINZE2A Y 1 0.0000 0.0501 0.000000    252 LOTZ20TA__V2
STINZE23 STINZE2B Y 1 0.0000 0.0501 0.000000    252 LOTZ20TB__V2
STOESS21 STOESS2A Y 1 0.0000 0.0501 0.000000    567 LOTO20T1__S1
STOESS21 STOESS2B Y 1 0.0000 0.0501 0.000000    567 LOTO20T2__S1
STOESS21 SWEINF21 1 0 2.2620 13.113 120.5372   1265 1_LN200114__
SVALLO21 SVALLO22 0 2 0.0000 0.0000 0.000000   9999 SUVA2__S1-S2
SVALLO21 SVALLO2A Y 9 0.0000 0.0501 0.000000    252 GEVA2001__S1
SVALLO21 SVALLO2B Y 9 0.0000 0.0501 0.000000    283 GEVA2002__S1
SVALLO21 SVALLO2C Y 9 0.0000 0.0501 0.000000    283 GEVA2003__S1
SVALLO22 SVALLO2A Y 1 0.0000 0.0501 0.000000    252 GEVA2001__S2
SVALLO22 SVALLO2B Y 1 0.0000 0.0501 0.000000    283 GEVA2002__S2
SVALLO22 SVALLO2C Y 1 0.0000 0.0501 0.000000    283 GEVA2003__S2
SVALLO22 SY_CHL21 1 0 0.0981 0.6450 4.958680   1030 1_LNX20020__
SVALLO22 XVA_PR21 1 0 1.1465 6.8330 50.43388   1168 1_LN200069__
SVAUX 21 SVAUX 22 9 2 0.0000 0.0000 0.000000   9999 SUVX2__1A-1B
SVAUX 21 SVAUX 2A Y 1 0.0000 0.0501 0.000000    882 LOVX20T1__1A
SVAUX 21 SVERBO22 1 0 1.1460 16.847 227.8099   2400 1_LN201182__
SVAUX 22 SVAUX 2B Y 9 0.0000 0.0501 0.000000    882 LOVX20T2__1B
SVERBA21 SVERBA2A Y 1 0.0000 0.0501 0.000000    189 GEVZ2005__S1
SVERBA71 SVERBA72 9 7 0.0000 0.0000 0.000000   9999 SUVZ0__S1-S2
SVERBA71 SVERBA7A Y 1 0.0000 0.0501 0.000000    770 GEVZ2001__S1
SVERBA71 SVERBA7B Y 1 0.0000 0.0501 0.000000    770 GEVZ2002__S1
SVERBA72 SVERBA7C Y 1 0.0000 0.0501 0.000000    770 GEVZ2003__S2
SVERBA72 SVERBA7D Y 1 0.0000 0.0501 0.000000    770 GEVZ2004__S2
SVERBO11 XVE_B.11 1 0 0.0820 1.2060 14.76454   2000 1_LNF30099__
SVERBO21 SVERBO22 0 2 0.0000 0.0000 0.000000   9999 SUVE2__S1-S2
SVERBO21 SVERBO2A Y 1 0.0000 0.0501 0.000000   1260 LOVE21T8__S1
SVERBO21 SVERBO2B Y 9 0.0000 0.0501 0.000000   1260 LOVE21T9__S1
SVERBO21 SVERBO2C Y 9 0.0000 0.0501 0.000000    126 LOVE22T2__S1
SVERBO21 SVERBO2D Y 9 0.0000 0.0501 0.000000    126 LOVE22T3__S1
SVERBO21 XVE_GE21 1 0 0.7155 4.6610 36.09504   1385 1_LN200053__
SVERBO22 SVERBO2A Y 9 0.0000 0.0501 0.000000   1260 LOVE21T8__S2
SVERBO22 SVERBO2B Y 1 0.0000 0.0501 0.000000   1260 LOVE21T9__S2
SVERBO22 SVERBO2C Y 1 0.0000 0.0501 0.000000    126 LOVE22T2__S2
SVERBO22 SVERBO2D Y 1 0.0000 0.0501 0.000000    126 LOVE22T3__S2
SVERBO22 XVE_GE22 2 0 0.7155 4.6595 36.09504   1385 2_LN200054__
SVEYTA11 SVEYTA12 9 2 0.0000 0.0000 0.000000   9999 SUVT3__1A-1B
SVEYTA11 SVEYTA1B Y 1 0.0000 0.0501 0.000000    255 GEVT3001__1A
SVEYTA11 SY_VEY11 1 8 0.0010 0.1000 0.096950   2940 1_LN301340__
SVEYTA12 SVEYTA13 9 2 0.0000 0.0000 0.000000   9999 SUVT3__1B-1C
SVEYTA12 SVEYTA15 0 2 0.0000 0.0000 0.000000   9999 SUVT3__1B-2B
SVEYTA12 SVEYTA17 0 7 0.0000 0.0000 0.000000   9999 SUVT3__1B-HS
SVEYTA13 SVEYTA1A Y 9 0.0000 0.0501 0.000000   2589 LOVT30L2__1C
SVEYTA13 SVEYTA1C Y 9 0.0000 0.0501 0.000000    255 GEVT3002__1C
SVEYTA14 SVEYTA15 9 2 0.0000 0.0000 0.000000   9999 SUVT3__2A-2B
SVEYTA14 SVEYTA1B Y 9 0.0000 0.0501 0.000000    255 GEVT3001__2A
SVEYTA15 SVEYTA16 9 2 0.0000 0.0000 0.000000   9999 SUVT3__2B-2C
SVEYTA15 SVEYTA17 0 7 0.0000 0.0000 0.000000   9999 SUVT3__2B-HS
SVEYTA16 SVEYTA1A Y 9 0.0000 0.0501 0.000000   2589 LOVT30L2__2C
SVEYTA16 SVEYTA1C Y 1 0.0000 0.0501 0.000000    255 GEVT3002__2C
SVEYTA17 SVEYTA1A Y 9 0.0000 0.0501 0.000000   2589 LOVT30L2__HS
SVEYTA17 SVEYTA1B Y 9 0.0000 0.0501 0.000000    255 GEVT3001__HS
SVEYTA17 SVEYTA1C Y 9 0.0000 0.0501 0.000000    255 GEVT3002__HS
SVEYTA21 SVEYTA22 9 2 0.0000 0.0000 0.000000   9999 SUVT2__1A-1B
SVEYTA21 SVEYTA2A Y 1 0.0000 0.0501 0.000000    252 GEVT2001__1A
SVEYTA21 SVEYTA2B Y 1 0.0000 0.0501 0.000000    252 GEVT2002__1A
SVEYTA22 SVEYTA23 0 2 0.0000 0.0000 0.000000   9999 SUVT2__1B-1C
SVEYTA22 SVEYTA24 0 7 0.0000 0.0000 0.000000   9999 SUVT2__1B-HS
SVEYTA23 SVEYTA24 9 7 0.0000 0.0000 0.000000   9999 SUVT2__1C-HS
SVEYTA23 SVEYTA25 0 2 0.0000 0.0000 0.000000   9999 SUVT2__1C-VP
SVEYTA23 SVEYTA2C Y 1 0.0000 0.0501 0.000000    252 GEVT2003__1C
SVEYTA23 SVEYTA2D Y 1 0.0000 0.0501 0.000000    252 GEVT2004__1C
SVEYTA24 SVEYTA25 9 7 0.0000 0.0000 0.000000   9999 SUVT2__VP-HS
SVEYTA24 SVEYTA2A Y 9 0.0000 0.0501 0.000000    252 GEVT2001__HS
SVEYTA24 SVEYTA2B Y 9 0.0000 0.0501 0.000000    252 GEVT2002__HS
SVEYTA24 SVEYTA2C Y 9 0.0000 0.0501 0.000000    252 GEVT2003__HS
SVEYTA24 SVEYTA2D Y 9 0.0000 0.0501 0.000000    252 GEVT2004__HS
SWEINF21 SWEINF2A Y 1 0.0000 0.0501 0.000000    567 LOWE20T3__S1
SWEINF21 SWINKE21 1 0 1.5070 8.3090 102.9752   1300 1_LN200113__
SWEINF22 SWEINF2A Y 9 0.0000 0.0501 0.000000    567 LOWE20T3__S2
SWILLI21 SWILLI2A Y 1 0.0000 0.0501 0.000000    441 LOWS20T1__S1
SWIMMI21 SWIMMI22 0 2 0.0000 0.0000 0.000000   9999 SUWI2__S1-S2
SWIMMI21 SWIMMI2A Y 1 0.0000 0.0501 0.000000    378 LOWI20T1__S2
SWIMMI21 SWIMMI2B Y 9 0.0000 0.0501 0.000000    378 LOWI20T2__S2
SWIMMI21 SWIMMI2C Y 9 0.0000 0.0501 0.000000    441 LOWI20T5__S2
SWIMMI22 SWIMMI2A Y 9 0.0000 0.0501 0.000000    378 LOWI20T1__S1
SWIMMI22 SWIMMI2B Y 1 0.0000 0.0501 0.000000    378 LOWI20T2__S1
SWIMMI22 SWIMMI2C Y 1 0.0000 0.0501 0.000000    441 LOWI20T5__S1
SWIMMI22 SY_WIM21 1 0 0.0010 0.0501 0.000000   1200 1_LN201344__
SWINKE21 SWINKE22 0 2 0.0000 0.0000 0.000000   9999 SUWK2__S1-S2
SWINKE21 SWINKE2A Y 1 0.0000 0.0501 0.000000    567 LOWK20T1__S1
SWINKE21 SWINKE2B Y 9 0.0000 0.0501 0.000000    567 LOWK20T2__S1
SWINKE21 SWINKE2C Y 1 0.0000 0.0501 0.000000    220 LOWK20U1__S1
SWINKE21 SWINKE2D Y 9 0.0000 0.0501 0.000000    220 LOWK20U2__S1
SWINKE21 SY_REH21 1 0 0.8990 9.3780 104.2149   1620 1_LN201301__
SWINKE22 SWINKE2A Y 9 0.0000 0.0501 0.000000    567 LOWK20T1__S2
SWINKE22 SWINKE2B Y 1 0.0000 0.0501 0.000000    567 LOWK20T2__S2
SWINKE22 SWINKE2C Y 9 0.0000 0.0501 0.000000    220 LOWK20U1__S2
SWINKE22 SWINKE2D Y 1 0.0000 0.0501 0.000000    220 LOWK20U2__S2
SWINKE22 SWITTE22 1 0 2.2660 12.475 154.9586   1300 1_LN200245__
SWITTE21 SWITTE22 9 2 0.0000 0.0000 0.000000   9999 SUWW2__1A-1B
SWITTE21 SWITTE2B Y 1 0.0000 0.0501 0.000000    441 LOWW20T2__1A
SWITTE22 SWITTE2A Y 1 0.0000 0.0501 0.000000    567 LOWW20T1__1B
SY_ACQ21 XAL_PO21 1 0 0.4085 2.2145 20.14463    900 1_LN201173__
SY_BAT11 SY_VEY11 1 8 0.6650 10.197 120.0000   2940 1_LN301341__
SY_FIF21 SY_FIG21 1 8 0.0040 0.0501 0.165290   1080 1_LN201318__
SY_LFB21 XLA_KU21 1 0 0.3245 1.6855 19.95868   1250 1_LN201289__
SY_PSC31 SY_PSC3A Y 1 0.0000 0.0501 0.000000   2078 LOYS10L1__S1
SZERME21 SZERME2A Y 1 0.0000 0.0501 0.000000    346 LOZR20T1__S1
SZERME21 SZERME2B Y 1 0.0000 0.0501 0.000000    157 GEZR2001__S1
SZERME21 SZERME2C Y 1 0.0000 0.0501 0.000000    157 GEZR2002__S1
UBUR2_21 UKAL2_21 1 0 2.1000 11.800 76.00000   1000 
UBUR2_21 UKAL2_21 2 0 2.3000 12.800 82.00000   1000 
UBUR2_21 USTR2_21 1 0 3.6000 24.900 165.0000   1000 
UBUR2_21 USTR2_21 2 0 3.6000 24.900 165.0000   1000 
UBUR3_81 UZUK3_81 1 0 2.0000 13.900 144.0000   1500 
UMUK2_21 XKI_MU21 1 0 2.1500 11.300 71.00000   1000 
UMUK2_21 XTI_MU21 1 0 4.3500 22.650 165.0000   1000 
UMUK4_11 UBUR4_11 1 0 5.9000 63.200 691.0000   2000 
UMUK4_11 XBA_MU11 1 0 0.7000 7.9500 102.5000   2000 
UMUK4_11 XRO_MU11 1 0 2.0000 19.030 189.0000   2000 
UMUK4_11 XVK_MU11 1 0 0.8300 8.7000 42.00000   2000 
USTR2_21 UBOR2_21 1 0 3.1000 17.600 113.0000   1000 
USTR2_21 UVV2__21 1 0 5.1000 34.900 231.0000   1000 
USTR2_21 UVV2__22 1 0 5.1000 34.900 231.0000   1000 
UVV2__21 UMUK2_21 1 0 3.6000 24.700 164.0000   1000 
UVV2__21 UVOL2_21 1 0 1.0000 4.3000 27.00000    710 
UVV2__22 UMUK2_21 1 0 3.7000 25.200 167.0000   1000 
UVV2__22 UVOL2_21 1 0 1.0000 4.2000 26.00000    710 
UZUK7_01 XBA_ZA01 1 0 2.2200 34.810 420.7600   2000 
VAECKO11 VMIZIA11 1 0 2.1800 22.620 270.7999   1998 
VAECKO11 VMIZIA11 2 0 1.5000 20.220 259.0000   1888 
VAECKO11 VMIZIA11 3 0 2.1900 22.620 270.7999   1888 
VAECKO11 XKO_TI11 1 0 1.9100 16.280 223.0000   1601 
VAECKO11 XKO_TI12 1 8 1.9100 16.280 223.0000   1601 
VAECKO21 VAECKO2Q 1 0 0.0000 0.0500 -768.000    118 
VAECKO21 VAECKO2Q 2 0 0.0000 0.0500 -768.000    118 
VAECKO21 VAECKO2Q 3 0 0.0000 0.0500 -768.000    118 
VAECKO21 VBOICH21 1 0 3.3100 20.960 139.0000    945 
VAECKO21 VMIZIA21 1 0 2.2200 20.700 253.0000   1200 
VAECKO21 VMIZIA21 2 0 2.2200 20.700 253.0000   1200 
VALEKO21 VHORFE21 1 0 1.7600 10.700 75.00000    799 
VALEKO21 VHPESH21 1 0 1.3300 7.1900 46.00000    500 
VALEKO21 VO_SHC21 1 0 10.710 43.660 275.0000    600 
VALEKO21 VPLOVD21 1 0 3.6700 16.300 99.00000    824 
VBALKA21 VO_SHC21 1 0 2.5300 10.450 65.00000    600 
VBALKA51 VGABRO51 1 0 0.5400 2.5600 20.00000    800 
VBALKA51 VGABRO51 2 0 0.5400 2.5600 20.00000    800 
VBALKA52 VBALKA51 1 0 0.0000 0.1000 0.000000    800 
VBELME21 VKAZIC21 1 0 4.2700 25.820 185.0000    945 
VBELME21 VKAZIC21 2 0 4.2700 25.820 185.0000    945 
VBELOS51 VTVARN51 1 0 0.4800 2.2400 18.00000    800 
VBLAGO11 XBG_TH11 1 0 2.7700 29.610 307.0000   1890 
VBLAGO51 VBLAGO5Q 1 0 0.0000 0.0500 -2718.00    262 
VBLAGO51 VBLAGO5Q 2 8 0.0000 0.0500 -2718.00    262 
VBURGA11 VMA_IZ11 1 0 4.8000 45.600 564.4000   2475 
VBURGA51 VBURGA5Q 1 8 0.0000 0.0500 -3074.00    236 
VBURGA51 VBURGA5Q 2 8 0.0000 0.0500 -3074.00    236 
VBURGA51 VBURGA5Q 3 8 0.0000 0.0500 3415.000    289 
VBURGA51 VBURGA5Q 4 8 0.0000 0.0500 3415.000    289 
VBURGA51 VBURGA5Q 5 8 0.0000 0.0500 3415.000    289 
VBURGA51 VBURGA5Q 6 8 0.0000 0.0500 3415.000    289 
VCALIV51 VGABRO51 1 0 0.4700 2.4900 74.00000    800 
VCAREV11 VVARNA11 1 0 5.8100 58.550 562.5000   1890 
VCAREV51 VCAREV5Q 1 8 0.0000 0.0500 -2800.00    236 
VCAREV51 VCAREV5Q 2 8 0.0000 0.0500 -3551.00    236 
VCAREV51 VDRIAN51 1 0 1.1800 6.1000 47.00000    800 
VCAREV51 VDRIAN51 2 0 1.1800 6.1000 47.00000    800 
VCAREV51 VO_DEK51 1 0 0.5600 3.9700 13.20000    825 
VCAREV51 VO_POK51 1 0 0.5100 2.7200 20.70000    800 
VCMOGL11 VBLAGO11 1 0 2.3000 22.810 275.0000   1888 
VCMOGL11 VBLAGO11 2 0 2.3000 22.810 275.0000   1888 
VCMOGL11 VVETRE11 1 0 1.8300 26.960 343.0000   2000 
VCMOGL11 XCM_ST11 1 0 2.3000 24.610 261.0000   1760 
VCMOGL51 VCMOGL5Q 1 8 0.0000 0.0500 -4132.00    315 
VCMOGL51 VCMOGL5Q 2 8 0.0000 0.0500 -4132.00    315 
VDOBRU11 VVARNA11 1 0 0.2400 2.4200 25.00000   1890 
VDOBRU11 VVARNA11 2 0 0.3100 3.1200 33.10000   1890 
VDOBRU11 XDO_RA11 1 0 2.1200 25.820 339.0000   1992 
VDOBRU21 VO_KAK21 1 0 5.6800 36.360 246.0000    599 
VDOBRU21 VVARNA21 1 0 0.4900 3.3000 23.00000    945 
VDOBRU51 VAGROP51 1 0 1.4200 6.6700 52.00000    800 
VDOBRU51 VBELOS51 1 0 1.7400 8.2100 65.00000    800 
VDRIAN51 VCALIV51 1 0 0.7200 3.8200 28.00000    800 
VDRIAN51 VGABRO51 1 0 1.1900 6.3100 102.0000    800 
VGORYA21 VBALKA21 1 0 4.7000 19.200 118.0000    600 
VGORYA21 VMADAR21 1 0 7.6400 46.550 329.0000    600 
VGORYA21 VO_SPT21 1 0 3.5200 21.640 151.0000    944 
VGORYA21 VTMI2_21 1 0 6.8400 42.870 304.0000    944 
VHCHAI11 VVETRE11 1 0 0.3800 4.0700 88.00000    999 
VHCHAI12 VVETRE11 1 0 0.3400 3.6300 75.00000    999 
VHDEVI21 VO_RAD21 1 0 0.0600 0.3100 2.000000    600 
VHORFE21 VO_RAD21 1 0 2.3200 11.690 79.00000    609 
VHTESH21 VO_RAD21 1 0 1.1800 4.5200 29.00000    300 
VKARTA51 VO_POK51 1 0 0.1400 0.6600 5.200000    825 
VKAZIC21 VALEKO21 1 0 5.8900 35.520 254.0000    945 
VKAZIC21 VALEKO21 2 0 5.8900 35.520 254.0000    945 
VKAZIC21 VSF_YU21 1 0 1.0400 6.4800 42.00000    945 
VKAZIC21 VSF_YU21 2 0 1.0400 6.4800 42.00000    945 
VMADAR21 VDOBRU21 1 0 2.9800 18.570 129.0000    945 
VMADAR21 VVARNA21 1 0 2.5100 16.960 118.0000    945 
VMA_IZ21 VTMI2_21 1 8 2.5100 16.280 108.0000    945 
VMA_IZ21 VTMI2_21 2 0 2.5200 15.990 107.0000    945 
VMA_IZ21 VTMI3_21 1 0 0.4100 3.8300 44.00000   1890 
VMETAL11 VSOFIZ11 1 0 1.1000 11.070 109.0000   1888 
VMETAL11 VSTOLN11 1 0 0.3300 3.3600 36.00000   1888 
VMIZIA11 VCAREV11 1 0 4.1800 42.100 478.0000   1888 
VMIZIA21 VBOICH21 1 0 4.7700 30.480 207.0000    600 
VMIZIA21 VMIZIA2Q 1 8 0.0000 0.0500 -768.000    118 
VMIZIA21 VMIZIA2Q 2 8 0.0000 0.0500 -768.000    118 
VMIZIA21 VMIZIA2Q 3 8 0.0000 0.0500 -768.000    118 
VMIZIA21 VPLEV121 1 0 2.7600 16.800 118.0000    945 
VO_DEK51 VGORYA51 1 0 0.5600 3.9700 13.20000    825 
VO_DEK51 VKARTA51 1 0 0.1400 1.0200 3.400000    825 
VO_POK51 VGORYA51 1 0 0.5100 2.7200 20.70000    800 
VPLEV121 VGORYA21 1 0 6.3300 39.690 275.2999    945 
VPLEV121 VMIZIA21 2 0 2.5100 16.970 114.1000    945 
VPLOVD11 VMA_IZ11 1 0 3.0500 31.010 346.0000   1888 
VPLOVD11 VPLOVD1Q 1 8 0.0000 0.0500 -313.000     87 
VPLOVD11 VPLOVD1Q 2 8 0.0000 0.0500 -313.000     87 
VPLOVD11 VVETRE11 1 0 2.6200 27.280 309.0000   1888 
VPLOVD11 VZLATI11 1 0 3.7200 43.640 495.1998   2000 
VPLOVD21 VMA_IZ21 1 0 9.7500 39.740 250.9999    690 
VPLOVD21 VMA_IZ21 2 0 6.0100 37.310 252.0000    945 
VSF_YU21 VTBDOL21 1 0 3.7100 22.560 160.0000    945 
VSF_YU21 VTBDOL21 2 0 3.7100 22.560 160.0000    945 
VSOFIZ11 VAECKO11 1 0 2.8000 37.840 485.0000   1998 
VSOFIZ11 VAECKO11 2 0 3.8800 39.450 478.0000   1888 
VSOFIZ11 VAECKO11 3 0 3.8800 39.450 478.0000   1888 
VSOFIZ11 VCMOGL11 1 0 1.3500 13.610 166.0000   1888 
VSOFIZ11 VCMOGL11 2 0 1.3500 13.610 166.0000   1888 
VSOFIZ11 VSOFIZ1Q 1 8 0.0000 0.0500 -1134.00    289 
VSOFIZ11 XSO_NI11 1 0 1.9700 20.270 211.0000   1890 
VSOFIZ51 VSOFIZ5Q 1 8 0.0000 0.0500 -2718.00    236 
VSOFIZ51 VSOFIZ5Q 2 8 0.0000 0.0500 -2718.00    236 
VSTOLN11 VMIZIA11 1 0 3.1800 32.240 330.0000   1888 
VSTOLN11 VZLATI11 1 0 1.4500 15.880 160.0000   1890 
VSTOLN21 VHSEST21 1 0 4.4600 27.320 192.0000    799 
VSTOLN21 VKAZIC21 1 0 1.6000 9.8500 67.00000    945 
VSTOLN21 VKAZIC21 2 0 1.6000 9.8500 67.00000    945 
VSTOLN21 VSTOLN2Q 1 8 0.0000 0.0500 -937.000    144 
VSTOLN21 VSTOLN2Q 2 8 0.0000 0.0500 -843.000    144 
VSTOLN21 VSTOLN2Q 3 8 0.0000 0.0500 -746.000    118 
VSTOMA21 VSTOLN21 1 0 5.0000 30.540 211.0000    600 
VSTOMA21 VTBDOL21 1 0 2.6700 16.280 115.0000    600 
VTMI2_11 VBURGA11 1 0 2.7000 39.940 506.7999   2000 
VTMI2_11 VTMI3_11 1 0 0.8700 12.810 162.3000   1998 
VTMI2_21 VO_KAK21 1 0 5.6000 35.640 236.0000    944 
VTMI2_21 VO_SPT21 1 0 3.1700 20.470 142.0000    944 
VTMI2_21 VTMI3_21 1 0 1.0400 9.7500 115.0000   1890 
VTMI3_11 VMA_IZ11 1 8 0.4300 4.3500 46.00000   1888 
VTMI3_11 VMA_IZ11 2 0 0.3100 3.3100 52.30000   2475 
VTMI3_11 XMI_HA11 1 0 2.5100 25.690 282.0000   1732 
VTMI3_11 XMI_HA12 1 0 1.6700 20.670 298.0000   1732 
VTMI3_21 VTMI3_2Q 1 8 0.0000 0.0500 -1033.00    157 
VTMI3_21 VTMI3_2Q 2 8 0.0000 0.0500 -1033.00    157 
VTMI3_21 VTMI3_2Q 3 8 0.0000 0.0500 -1033.00    157 
VTSOF_21 VSTOLN21 1 0 2.3700 14.500 81.00000    945 
VTSOF_21 VTBDOL21 1 0 5.6400 34.520 216.0000    945 
VTVARN21 VDOBRU21 1 0 0.7000 6.5400 79.00000   1890 
VTVARN21 VDOBRU21 2 0 0.7000 6.5400 79.00000   1890 
VTVARN51 VAGROP51 1 0 0.7100 3.3400 26.00000    800 
VVARNA11 VBURGA11 1 0 2.9100 29.350 289.0000   1888 
VVARNA11 VVARNA1Q 1 8 0.0000 0.0500 -1134.00    289 
VVARNA11 XVA_ST11 1 0 1.4700 21.560 298.0000   1992 
WBBROD51 WBBROD52 1 7 0.0000 0.0000 0.000000    467 
WBBROD51 WDERVE51 1 0 3.2550 10.787 76.69400    645 
WBIHA151 WBIHA152 1 7 0.0000 0.0000 0.000000    467 
WBIHA151 WBIHA25  1 0 0.5170 1.7150 12.31400    645 
WBIHA151 WBIHA25  2 0 0.5170 1.7150 12.31400    645 
WBIHA151 WBKRUP5  1 0 5.9520 13.184 84.79300    467 
WBIHA151 WCAZI15  1 0 1.9940 6.7920 46.28100    645 
WBIHA151 WKVAKU5  1 0 4.4920 15.436 103.3880    645 
WBILEC5  XBI_NI51 1 1 4.6660 13.124 84.29800    436 
WBJEL15  WBJEL25  1 0 0.7740 2.5660 18.26400    645 
WBJEL35  WBJEL15  1 0 0.4720 1.5640 11.15700    645 
WBJEL45  WBJEL15  1 0 1.2100 4.0100 28.51200    645 
WBJEL45  XBI_LE51 1 1 0.7260 2.4050 17.10700    645 
WBLUK151 WBL5TT5  1 0 1.4520 4.8120 34.21500    645 
WBLUK151 WBLUK152 1 7 0.0000 0.0000 0.000000    467 
WBLUK151 WBLUK25  1 0 0.8060 1.7510 11.40500    467 
WBLUK151 WBLUK75  1 0 0.8470 2.8070 20.00000    645 
WBLUK151 WBLUK85  1 0 0.9320 3.0880 21.98300    645 
WBLUK25  WBLUK55  1 0 1.2600 4.1700 29.64000    645 
WBLUK35  WBLUK45  1 0 1.0830 3.5490 25.20700    645 
WBLUK35  WHBOCA5  1 0 4.0050 13.273 94.38000    645 
WBLUK55  WBL5TT5  1 0 0.2180 0.7220 5.124000    645 
WBLUK611 WBLUK612 1 7 0.0000 0.0000 0.000000   1920 
WBLUK611 WTSTAN11 1 0 2.0650 24.001 306.7869   1920 
WBLUK651 WBLUK151 1 0 2.6690 5.7960 37.85100    467 
WBLUK651 WBLUK151 2 0 1.5370 5.0930 36.19800    645 
WBLUK651 WBLUK45  1 0 0.8470 2.8070 20.00000    645 
WBLUK651 WBLUK652 1 7 0.0000 0.0000 0.000000    467 
WBLUK651 WGRDS25  1 0 2.8820 9.8220 66.90800    645 
WBLUK651 WKTDUB5  1 0 6.1710 20.451 145.4550    645 
WBLUK651 WPRIJ251 1 0 8.1600 17.723 115.6200    467 
WBLUK651 WPRIJ551 1 0 2.7710 9.1830 65.28900    645 
WBLUK651 WPRITT5  1 0 4.5860 15.198 108.0990    645 
WBRCK15  WBRCK251 1 0 0.6050 2.0050 14.29800    645 
WBRCK15  WDOBO35  1 0 7.7800 25.784 183.3880    645 
WBRCK15  WORASJ5  1 0 2.5410 8.4210 59.91700    645 
WBRCK15  WSAMAC5  1 0 6.1630 13.386 87.35500    467 
WBRCK15  WSR-IK5  1 0 4.7260 12.352 84.13200    467 
WBRCK251 WBJEL35  1 0 4.4890 14.877 105.7850    467 
WBRCK251 WBRCK252 1 7 0.0000 0.0000 0.000000    467 
WBRCK251 WGRDTT5  1 0 5.2030 17.243 122.6450    645 
WBREZA5  WSARA451 1 0 2.9650 10.071 69.83500    645 
WBUGOJ5  WDVAKU5  1 0 1.5660 3.6610 23.14100    409 
WBUGOJ5  WGVAKU5  1 0 2.3070 7.9860 52.64500    645 
WBUGOJ5  WKUPRE5  1 0 1.9240 6.3750 45.37200    645 
WBUGOJ5  WNTRAV5  1 0 3.5450 12.274 80.82600    645 
WBUSOV5  WVITEZ5  1 0 1.2740 4.4120 29.00800    645 
WBUZIM5  WBKRUP5  1 0 2.5950 8.8380 60.24800    645 
WCAPLJ5  WLJUBU51 1 0 2.2690 7.5780 51.40500    645 
WCAPLJ5  WSTOLA5  1 0 5.7930 15.435 105.5370    436 
WCAPLJ5  XCA_OP51 1 1 2.2770 4.8780 30.00000    378 
WCAZI15  WCAZI25  1 0 1.1660 4.0350 26.61200    645 
WCAZI15  WKLADU5  1 0 3.1340 10.677 72.89300    645 
WCELIN5  WBLUK75  1 0 0.8470 2.8070 20.00000    645 
WCELUL5  WPRIJ15  1 0 0.1450 0.4810 3.388000    645 
WCITLU5  WCITL25  1 0 0.6350 2.0580 14.13200    645 
WDERVE51 WDERVE52 1 7 0.0000 0.0000 0.000000    645 
WDERVE51 WDOBO35  1 0 3.3880 11.228 79.83500    645 
WDERVE51 WGRDTT5  1 0 4.7310 15.679 111.4880    645 
WDERVE51 WPRNJ15  1 0 3.4730 11.509 81.81800    645 
WDERVE51 WSRBAC5  1 0 4.5860 15.198 108.0990    645 
WDJURD5  WKLADA5  1 0 2.5460 8.6730 59.17400    645 
WDOBO15  WDOBO25  1 0 0.6530 2.1650 15.37200    645 
WDOBO15  WKTDOI5  1 0 0.0100 0.0510 0.278000    645 
WDOBO15  WMAGLA5  1 0 2.4620 8.4410 56.77700    645 
WDOBO15  WTESLI5  1 0 3.1220 10.346 73.55400    645 
WDOBO25  WDOBO35  1 0 1.5370 5.0930 36.19800    645 
WDOBRI5  WVISOK5  1 0 0.9960 3.2380 21.07400    541 
WDUBIC5  WKTDUB5  1 0 2.5150 5.4630 35.62000    467 
WDUBIC5  WPRIJ35  1 0 3.0980 10.266 72.97500    645 
WEVPBL5  WHADZI5  1 0 0.6970 2.3530 16.44600    645 
WEVPBL5  WSARA151 1 0 0.1560 0.5300 3.636000    645 
WEVPKO5  WKONJI5  1 0 0.6240 2.1300 14.46300    645 
WEVPKO5  WPAZAR5  1 0 2.5820 8.8300 59.80400    645 
WEVPLP5  WDRVAR5  1 0 1.6300 5.6600 37.27300    645 
WEVPLP5  WGRAHO5  1 0 3.0000 10.400 68.51200    645 
WFOCA 5  WGRZD151 1 0 3.4850 11.549 82.14900    645 
WGACKO51 WBILEC5  1 0 4.9000 16.241 115.4550    645 
WGACKO51 WGACKO52 1 7 0.0000 0.0000 0.000000    645 
WGLINI5  WZVORN51 1 0 0.4960 1.6440 11.65300    645 
WGLINI5  WZVORN51 2 0 0.5080 1.6840 11.98300    645 
WGORA25  WGRZD151 1 0 0.6660 2.2050 15.70200    645 
WGORA25  WHRDUB5  1 0 1.0730 3.5530 25.20700    645 
WGRACA5  WLUKA151 1 0 3.0000 10.239 69.75200    645 
WGRADA2  XGR_DA21 1 1 1.6920 8.8380 57.56200    790 
WGRADA51 WGRADA52 1 7 0.0000 0.0000 0.000000    645 
WGRADA51 WGRDTT5  1 0 0.5080 1.6840 11.98300    645 
WGRADA51 WMODRI5  1 0 1.3920 4.6120 32.81000    645 
WGRDS15  WTOPOL5  1 0 1.1980 3.9700 28.26400    645 
WGRDS25  WGRDS15  1 0 1.9210 6.5480 44.60500    645 
WGRUDE5  WHMLIN5  1 0 1.2260 4.2450 27.93400    645 
WGRUDE5  XGR_IM51 1 1 1.7650 4.4940 29.33900    378 
WGRZD151 WGRZD152 1 7 0.0000 0.0000 0.000000    467 
WHAK  51 WHAK  52 1 7 0.0000 0.0000 0.000000    645 
WHBOCA5  WBL5TT5  1 0 3.0490 10.105 71.81800    645 
WHBOCA5  WHJAJ151 1 0 2.7950 9.2630 65.86800    645 
WHBOCA5  WMGRAD5  1 0 1.8630 6.1750 43.88400    645 
WHCAPL2  WMOST421 1 0 1.4100 10.950 123.6780   1580 
WHCAPL2  WMOST421 2 0 1.4300 11.130 125.4340   1580 
WHGRAB2  WRPJAB21 1 0 0.7300 3.8100 24.79300    790 
WHJABL51 WHJABL52 1 7 0.0000 0.0000 0.000000    457 
WHJABL51 WJABLA5  1 0 0.0480 0.1670 0.909000    645 
WHJABL51 WKONJI5  1 0 2.1020 7.1690 48.84300    645 
WHJABL51 WPRATA5  1 0 5.1090 16.986 122.2310    645 
WHJABL51 WSARA151 1 0 6.6930 22.251 160.0829    645 
WHJABL51 WWPODV5  1 0 8.3780 19.417 128.9010    450 
WHJAJ151 WHJAJ152 1 7 0.0000 0.0000 0.000000    436 
WHJAJ151 WJAJC15  1 0 1.1450 3.4740 23.47100    436 
WHMOST51 WHMOST52 1 7 0.0000 0.0000 0.000000    645 
WHMOST51 WMOST151 1 0 0.1780 0.6000 4.132000    645 
WHMOST51 WMOST151 2 0 0.2540 0.8420 5.950000    645 
WHRAMA21 WHRAMA22 1 7 0.0000 0.0000 0.000000    790 
WHRAMA21 WRPJAB21 1 0 1.0500 5.4500 35.41300    790 
WHRAMA21 WRPJAB21 2 0 1.0500 5.4500 35.41300    790 
WHSALA21 WHSALA22 1 7 0.0000 0.0000 0.000000    790 
WHSALA21 WMOST321 1 0 2.2600 11.770 76.59100    790 
WHSALA21 WRPKAK21 1 0 7.0600 36.910 241.3020    790 
WHTREB2  WTREBI21 1 0 1.3100 7.1500 42.66500    790 
WHVSGR11 WHVSGR12 1 7 0.0000 0.0000 0.000000   1919 
WHVSGR11 WVISEG11 1 0 0.1280 1.3120 15.24900   1919 
WILIJA5  WSARA151 1 0 1.7040 5.8130 39.66900    645 
WJABLA5  WRAMA 5  1 0 2.8580 9.5430 67.85100    645 
WJAJC251 WDVAKU5  1 0 5.4910 12.016 75.20700    409 
WJAJC251 WHJAJ151 1 0 1.0490 3.7070 24.29800    509 
WJAJC251 WJAJC15  1 0 0.0850 0.2810 1.983000    645 
WJAJC251 WJAJC252 1 7 0.0000 0.0000 0.000000    409 
WJAJC251 WTRAV25  1 0 4.2600 14.541 99.17400    645 
WJUG  5  WZENI45  1 0 0.0960 0.3280 2.231000    645 
WKLADU5  WVRNOG5  1 0 1.5140 5.1550 35.12400    645 
WKLJUC5  WPETRO5  1 0 5.1990 17.869 119.6690    645 
WKLJUC5  WSMOST5  1 0 3.4820 11.864 80.90900    645 
WKTDOI5  WDOBIS5  1 0 0.8760 2.9880 20.32000    645 
WKTDOI5  WGRACA5  1 0 1.2010 4.0920 27.92000    645 
WKVAKU5  WPETRO5  1 0 3.2440 11.144 74.62800    645 
WKVARO5  WCELIN5  1 0 1.6940 5.6140 39.91700    645 
WKVARO5  WUKRIN5  1 0 2.9040 9.6240 68.43000    645 
WLAKTA5  WBLUK85  1 0 0.9320 3.0880 21.98300    645 
WLAKTA5  WLAKT25  1 0 0.4400 1.4590 10.33100    645 
WLIVNO51 WLIVNO52 1 7 0.0000 0.0000 0.000000    645 
WLIVNO51 WTGRAD5  1 0 3.2670 10.827 77.02500    645 
WLIVNO51 XBB_LI51 1 1 1.5000 4.9720 35.37200    645 
WLJUBU51 WCITL25  1 0 1.0390 3.3040 22.56200    645 
WLJUBU51 WLJUBU52 1 7 0.0000 0.0000 0.000000    467 
WLOPAR5  WTUZL35  1 0 3.0150 5.7830 48.84300    467 
WLUKA151 WLUKA152 1 7 0.0000 0.0000 0.000000    467 
WLUKA151 WSR-IK5  1 0 3.5190 7.7220 50.49600    467 
WMAGLA5  WTESAN5  1 0 1.4170 4.8710 32.56200    645 
WMAGLA5  WZAVID5  1 0 1.8380 6.2640 42.72700    645 
WMGRAD5  WSIPOV5  1 0 3.1460 10.427 74.13200    645 
WMODRI5  WODZAK5  1 0 1.3440 2.9190 19.09100    467 
WMOST151 WMOST152 1 7 0.0000 0.0000 0.000000    467 
WMOST151 WMOST65  1 0 0.8260 1.7930 11.73600    467 
WMOST251 WMOST151 1 0 0.8400 2.8680 19.50400    645 
WMOST251 WMOST252 1 7 0.0000 0.0000 0.000000    457 
WMOST321 WEALMO2  1 0 0.0700 0.5700 6.446000   1580 
WMOST321 WMOST322 1 7 0.0000 0.0000 0.000000    790 
WMOST321 WMOST421 1 0 0.2800 1.4700 9.587000    790 
WMOST321 WMOST421 2 0 0.1500 1.1400 12.87200   1580 
WMOST411 WMOST412 1 7 0.0000 0.0000 0.000000   1919 
WMOST411 XMO_KO11 1 1 1.7520 17.712 196.1909   1919 
WMOST421 WEALMO2  1 8 0.2300 1.7500 19.66900   1580 
WMOST421 WMOST422 1 7 0.0000 0.0000 0.000000    790 
WMOST421 XMO_ZA21 1 1 3.7900 19.796 129.7729    790 
WMOST451 WCITLU5  1 0 1.4160 4.7540 31.48800    645 
WMOST451 WHMBLA5  1 0 0.2420 0.8020 5.702000    645 
WMOST451 WMOST151 1 0 1.4050 4.7870 32.64500    645 
WMOST451 WMOST452 1 7 0.0000 0.0000 0.000000    378 
WMOST451 WSBRIJ5  1 0 2.7140 7.1500 47.19000    378 
WMOST55  WHMBLA5  1 0 0.1820 0.6010 4.298000    645 
WMOST55  WMOST75  1 0 0.6470 1.4210 9.256000    436 
WMOST65  WMOST75  1 0 0.5600 1.5090 10.33100    467 
WNEVES5  WGACKO51 1 0 5.0660 16.992 116.1945    645 
WNEVES5  WMOST251 1 0 3.2310 10.707 76.11600    645 
WPALE 5  WGRZD151 1 0 8.6210 18.723 122.1490    467 
WPALE 5  WSA5TT5  1 0 3.2640 7.0890 46.28100    467 
WPAZAR5  WHADZI5  1 0 0.8400 2.8760 19.49400    645 
WPETRO5  WDRVAR5  1 0 2.3790 8.1700 54.71100    645 
WPLJTT5  WVLASE5  1 0 1.8270 6.0550 43.05800    645 
WPLJTT5  WZVORN51 1 0 2.6860 8.9020 63.30600    645 
WPOSUS5  WHMLIN5  1 0 2.5240 8.7390 57.52100    645 
WPRATA5  WSAR145  1 0 1.3850 4.3610 974.6279    598 
WPRATA5  WSARA151 1 8 1.5840 5.2650 37.85100    645 
WPRIJ15  WPRITT5  1 0 0.7870 2.6070 18.51200    645 
WPRIJ221 WBIHA12  1 0 5.5710 29.069 189.5870    790 
WPRIJ221 WJAJC22  1 0 7.9670 41.634 272.7269    790 
WPRIJ221 WPRIJ222 1 7 0.0000 0.0000 0.000000    790 
WPRIJ221 WRPKAK21 1 0 10.324 54.334 633.5330   1289 
WPRIJ221 XPR_ME21 1 1 2.5260 13.182 85.90900    790 
WPRIJ221 XPR_SI21 1 1 3.2330 16.850 103.1410    790 
WPRIJ251 WBKRUP5  1 0 9.5040 20.642 134.7110    467 
WPRIJ251 WNGRAD5  1 0 3.9200 12.992 92.39700    645 
WPRIJ251 WPRIJ15  1 0 0.2960 1.6130 9.587000    787 
WPRIJ251 WPRIJ252 1 7 0.0000 0.0000 0.000000    467 
WPRIJ251 WPRIJ35  1 0 1.0160 3.3680 23.96700    645 
WPRIJ251 WPRIJ551 1 0 1.9840 6.5760 46.77700    645 
WPRIJ251 WSMOST5  1 0 4.1090 8.9240 58.26400    467 
WPRIJ551 WPRIJ552 1 7 0.0000 0.0000 0.000000    645 
WPRNJ15  WUKRIN5  1 0 1.9720 6.5360 46.44600    645 
WROGAT5  WSOKOL5  1 0 3.1220 10.346 73.55400    645 
WRPJAB21 WJAJC22  1 0 7.4200 38.760 253.5330    790 
WRPJAB21 WMOST321 1 0 3.7100 19.340 126.2190    790 
WRPJAB21 WRPJAB22 1 7 0.0000 0.0000 0.000000    790 
WRPJAB21 WRPKAK21 1 0 4.8600 25.370 165.8060    790 
WRPKAK21 WRPKAK22 1 7 0.0000 0.0000 0.000000    790 
WRPKAK21 WTKAK52  1 0 0.5500 2.8900 18.78100    790 
WSAMAC5  WODZAK5  1 0 2.3040 5.0040 32.64500    467 
WSAR1011 WMOST411 1 0 3.0560 30.896 341.5029   1919 
WSAR1011 WSAR1012 1 2 0.0000 0.0000 0.000000   1919 
WSAR1011 WTUZL411 1 0 2.7680 28.016 309.1480   1919 
WSAR1051 WKISEL5  1 0 2.5220 8.7450 57.52100    645 
WSAR1051 WSAR1052 1 7 0.0000 0.0000 0.000000    645 
WSAR1051 WSARA151 1 0 1.0450 3.6000 24.05000    645 
WSAR1051 WSARA25  1 8 1.0210 3.5190 23.47100    645 
WSAR1051 WSARA451 1 0 0.6000 2.0450 13.96700    645 
WSAR1051 WSARA55  1 0 1.4760 5.0380 34.29800    645 
WSAR1051 WSARA75  1 0 0.7800 2.5890 18.59500    645 
WSAR1051 WSARA75  2 8 0.7800 2.5890 18.59500    645 
WSAR1051 WSARA85  1 0 0.6610 2.1910 15.78500    645 
WSAR1051 WSARA85  2 0 0.6610 2.1910 15.78500    645 
WSAR115  WSAR135  1 0 0.0800 0.2400 82.81000    598 
WSAR125  WSAR135  1 0 0.1030 0.3090 104.2480    588 
WSAR145  WSAR155  1 0 0.3240 1.0760 7.769000    645 
WSAR2011 WSAR1011 1 0 0.9600 9.7440 107.5690   1919 
WSAR2011 WSAR2012 1 7 0.0000 0.0000 0.000000   1919 
WSAR202  XSA_PI21 1 1 1.7860 17.997 150.4550    790 
WSAR2051 WSAR135  1 8 0.8470 2.1720 14.71100    467 
WSAR2051 WSAR135  2 8 0.8470 2.1720 14.71100    467 
WSAR2051 WSAR145  1 0 0.4360 1.4440 102.6450    645 
WSAR2051 WSAR155  1 0 0.4240 1.4030 10.00000    645 
WSAR2051 WSAR185  1 0 1.0290 3.4080 24.21500    645 
WSAR2051 WSAR2052 1 7 0.0000 0.0000 0.000000    467 
WSAR2051 WSARA151 1 0 1.8670 5.9260 40.41300    541 
WSARA151 WSAR185  1 0 0.8030 2.5520 17.35500    467 
WSARA151 WSARA152 1 7 0.0000 0.0000 0.000000    467 
WSARA151 WVISOK5  1 0 3.0710 10.546 70.99200    645 
WSARA25  WSARA451 1 0 0.5650 1.9230 13.14100    645 
WSARA25  WSARA55  1 0 0.1030 0.3100 107.1070    598 
WSARA25  WSARA75  1 0 0.2170 0.7370 5.124000    645 
WSARA451 WSARA452 1 7 0.0000 0.0000 0.000000    645 
WSARA55  WSA5TT5  1 0 0.5470 1.1880 7.769000    467 
WSARA55  WSAR115  1 0 0.0940 0.2820 97.35500    598 
WSARA75  WSAR125  1 0 0.0560 0.1690 56.91300    588 
WSARA75  WSAR145  1 0 0.1080 0.3240 111.9840    598 
WSBRIJ5  WGRUDE5  1 0 2.9760 6.8820 43.14100    378 
WSJEVE5  WZENI151 1 0 0.4200 1.4330 9.752000    645 
WSJEVE5  WZENI45  1 0 0.4200 1.4330 9.752000    645 
WSOKOL5  WSARA451 1 0 4.6100 15.278 108.6780    645 
WSR-CA5  WPLJTT5  1 0 1.8270 6.0550 43.05800    645 
WSRBAC5  WTOPOL5  1 0 2.1050 6.9770 49.58700    645 
WTGACK11 WMOST411 1 0 2.2080 22.416 246.7590   1920 
WTGACK11 WTGACK12 1 7 0.0000 0.0000 0.000000   1920 
WTGACK11 WTREBI11 1 0 2.0960 21.184 233.3029   1920 
WTGRAD5  WKUPRE5  1 0 3.8790 13.203 93.63600    645 
WTKAK721 WRPKAK21 1 0 0.4000 2.6900 23.34700    790 
WTKAK721 WTKAK722 1 7 0.0000 0.0000 0.000000    790 
WTKAK721 WZENI221 1 0 1.3000 7.3600 53.59500    790 
WTKAKA51 WBREZA5  1 0 2.1250 7.2180 50.00000    645 
WTKAKA51 WCEMEN5  1 0 0.5170 1.7620 11.98300    645 
WTKAKA51 WDOBRI5  1 0 0.6360 2.1700 14.79300    645 
WTKAKA51 WILIJA5  1 0 2.3400 7.9820 54.54500    645 
WTKAKA51 WTKAKA52 1 7 0.0000 0.0000 0.000000    509 
WTKAKA51 WZENI151 1 0 3.5730 12.029 78.84300    509 
WTOPOL5  WLAKT25  1 0 1.7620 5.8380 41.48800    645 
WTRAV15  WTRAV25  1 0 0.8860 2.0410 12.81000    467 
WTRAV15  WZENI151 1 0 2.1730 7.4100 50.49600    645 
WTREB15  WBILEC5  1 0 4.5120 9.8000 63.96700    467 
WTREBI11 WTREBI12 1 7 0.0000 0.0000 0.000000   1879 
WTREBI11 XTR_LA11 1 1 1.5235 14.674 157.0431   1920 
WTREBI21 WHEDUB2  1 0 0.8000 4.3200 43.98800   1289 
WTREBI21 WMOST321 1 0 6.7400 35.240 230.5580    790 
WTREBI21 WMOST321 2 0 6.7700 35.340 231.0740    790 
WTREBI21 WTREBI22 1 7 0.0000 0.0000 0.000000    790 
WTREBI21 XTR_PE21 1 1 2.3900 13.028 77.72700    790 
WTREBI21 XTR_PL21 1 1 0.4000 2.1600 22.16900   1289 
WTREBI5  WTREB15  1 0 1.5360 3.3360 21.73600    467 
WTREBI5  XTR_HN51 1 1 2.9570 6.4220 41.90100    467 
WTREBI5  XTR_KO51 1 1 1.7090 3.7110 24.21500    467 
WTSBJE5  WHJAJ151 1 0 1.1950 3.9700 28.26400    645 
WTSBJE5  WMGRAD5  1 0 1.1950 3.9700 28.26400    645 
WTSTAN11 WTSTAN12 1 7 0.0000 0.0000 0.000000   1919 
WTSTAN51 WTESLI5  1 0 2.5483 8.4451 60.02000    645 
WTSTAN51 WTSTAN52 1 7 0.0000 0.0000 0.000000    645 
WTSTAN51 WUKRIN5  1 0 2.4200 8.0200 57.02500    645 
WTTUZ62  WTUZL421 1 0 0.4000 2.1000 13.59500    790 
WTTUZL21 WGRADA2  1 0 3.8300 19.850 131.3220    790 
WTTUZL21 WTTUZL22 1 7 0.0000 0.0000 0.000000    790 
WTTUZL21 WTUZL421 1 0 0.4400 2.2600 14.73100    790 
WTTUZL21 WTUZL421 2 0 0.3900 2.0500 13.34700    790 
WTTUZL21 XTU_DA21 1 1 3.5330 18.486 120.7230    790 
WTTUZL51 WHAK  51 1 0 0.0830 0.2870 1.983000    645 
WTTUZL51 WLUKA151 1 0 1.9430 6.6550 45.12400    645 
WTTUZL51 WLUKA151 2 0 1.5500 5.2960 35.86800    645 
WTTUZL51 WTTUZL52 1 7 0.0000 0.0000 0.000000    645 
WTTUZL51 WTUZLC51 1 0 1.5230 5.1990 35.45500    645 
WTUGLJ11 WTUGLJ12 1 7 0.0000 0.0000 0.000000   1920 
WTUGLJ11 WTUZL411 1 0 1.3280 13.344 147.4030   1920 
WTUGLJ11 XUG_ER11 1 1 1.5680 15.832 174.9859   1920 
WTUGLJ11 XUG_SM11 1 1 1.1530 12.594 129.5910   1920 
WTUGLJ51 WBJEL25  1 0 2.2750 7.5390 53.63600    645 
WTUGLJ51 WLOPAR5  1 0 1.9600 6.4960 46.19800    645 
WTUGLJ51 WTUGLJ52 1 7 0.0000 0.0000 0.000000    645 
WTUGLJ51 WZVORN51 1 0 5.5420 18.366 130.5789    645 
WTUZL411 WTSTAN11 1 0 1.6090 18.560 237.2370   1919 
WTUZL411 WTUZL412 1 7 0.0000 0.0000 0.000000   1919 
WTUZL421 WRPKAK21 1 0 5.7020 29.805 194.9590    790 
WTUZL421 WTUZL422 1 7 0.0000 0.0000 0.000000    790 
WTUZL421 WZENI221 1 0 5.3340 27.835 181.3020    790 
WTUZL451 WBANOV5  1 0 2.0320 7.0300 46.28100    645 
WTUZL451 WDJURD5  1 0 1.2850 4.3780 29.83500    645 
WTUZL451 WHAK  51 1 0 0.6260 2.1630 14.21500    645 
WTUZL451 WTUZL452 1 7 0.0000 0.0000 0.000000    645 
WTUZL451 WTUZL551 1 0 1.1170 3.8070 25.95000    645 
WTUZL451 WTUZLC51 1 0 1.0810 3.6830 25.12400    645 
WTUZL551 WTUZL552 1 7 0.0000 0.0000 0.000000    645 
WTUZL551 WTUZLC51 1 0 0.9000 3.0590 21.07400    645 
WTUZLC51 WTUZL35  1 0 0.7140 2.3660 16.86000    645 
WTUZLC51 WTUZLC52 1 7 0.0000 0.0000 0.000000    645 
WVARES5  WVISOK5  1 0 2.3750 8.1050 55.28900    645 
WVISEG11 WTUZL411 1 0 3.8560 38.400 447.2919   1920 
WVISEG11 WVISEG12 1 7 0.0000 0.0000 0.000000   1919 
WVISEG2  XVI_VA21 1 1 0.7240 3.9460 23.53300    790 
WVISEG51 WHRDUB5  1 0 2.1470 7.1060 50.49600    645 
WVISEG51 WROGAT5  1 0 2.7710 9.1830 65.28900    645 
WVISEG51 WVISEG52 1 7 0.0000 0.0000 0.000000    645 
WVISOK5  WFOJNI5  1 0 2.6620 8.8220 62.72700    645 
WVITEZ5  WNTRAV5  1 0 0.6610 2.2910 15.04100    645 
WVLASE5  WKLADA5  1 0 2.6740 8.8620 63.05799    645 
WVRNOG5  WBUZIM5  1 0 1.3330 4.5400 30.99200    645 
WWGBRS5  WPOSUS5  1 0 2.6180 8.9100 62.47900    645 
WWGBRS5  WTGRAD5  1 0 1.3800 4.6980 32.97500    645 
WWJELO5  WRAMA 5  1 0 4.6770 15.916 112.0660    645 
WWJELO5  WTGRAD5  1 0 0.6130 2.0860 13.88400    645 
WWPODV5  WMOST251 1 0 0.8650 2.8610 19.30000    640 
WZAVID5  WZENI151 1 0 4.7840 16.340 111.3220    645 
WZENI151 WZENI152 1 7 0.0000 0.0000 0.000000    509 
WZENI221 WZENI222 1 7 0.0000 0.0000 0.000000    790 
WZENI251 WBUSOV5  1 0 1.3330 4.5410 30.99200    645 
WZENI251 WCEMEN5  1 0 1.9200 6.5500 44.71100    645 
WZENI251 WJUG  5  1 0 1.3560 4.6260 31.48800    645 
WZENI251 WSJEVE5  1 0 0.9720 3.3150 22.56200    645 
WZENI251 WZENI151 1 0 1.1650 3.9690 27.10700    645 
WZENI251 WZENI252 1 7 0.0000 0.0000 0.000000    645 
WZENI251 WZENI35  1 0 0.4090 1.3560 9.752000    645 
WZENI251 WZENI35  2 0 0.4090 1.3560 9.752000    645 
WZVORN51 WTUZL551 1 8 2.2870 7.5790 53.88400    645 
WZVORN51 WZVORN52 1 7 0.0000 0.0000 0.000000    645 
WZVORN51 XZV_BI51 1 1 0.4110 1.3630 9.669000    645 
XAC_LO11 FLONNY14 1 0 0.7850 9.8800 122.0000   2349 .ACHE71LONNY
XAL_LG11 EALDEA12 1 0 0.1100 1.0200 10.88000   2462 
XAL_PN21 EALDEA22 1 0 1.5200 8.6700 56.79000   1141 
XAL_PN22 EALDEA21 2 0 1.5400 8.7900 57.23000   1141 
XAL_PO21 IPONTA21 1 0 0.4490 2.6860 26.55000    900 PONTACQS1
XAL_RO11 FALBER13 1 0 1.5140 26.791 473.5000   2370 .RODP71ALBER
XAL_RO11 IRONT112 1 0 1.7160 28.310 283.0000   2370 RONTABVZ1
XAL_RO12 FALBER12 2 0 1.5145 26.775 473.5000   2370 .RODP72ALBER
XAL_RO12 IRONT113 2 0 1.7190 28.365 283.0000   2370 RONTABVZ2
XAR_AR21 EARKA221 1 0 1.0900 7.0500 58.39000   1207 
XAR_AR21 FARGIA21 1 0 1.1250 7.1505 57.98500   1207 .ARKA61ARGIA
XAR_GA1G GARACH12 1 1 0.0000 0.0500 0.000000   1439 _EQB_1448_30
XAR_GA1I IGLNN411 1 1 0.0000 0.0500 0.000000   9999 
XAS_KU11 D4KUHM12 1 0 0.3900 3.5600 60.09993   2530 WERA
XAS_SI11 FSIERE11 1 0 0.4650 4.5450 70.00000   2400 .ASPH71SIERE
XAU_M.21 FM.MA521 1 0 0.1175 0.9395 6.000000   1299 .AUBA61M.MA5
XAU_MO22 FMOULA21 1 0 0.3955 3.1625 21.00000   1300 MOULA61.TDAU
XAU_SA21 FSANEM21 1 8 0.0830 0.5835 8.000000   9999 SANEM61Z.P26
XAV_AV11 FAVELI11 2 0 0.5350 6.7850 77.50000   2651 .AVEL72AVELI
XAV_MA11 FMASTA12 1 0 0.9450 11.002 154.5000   2349 .AVEL71MASTA
XB._CA21 FZMENT21 1 0 0.3650 2.2100 15.00000   1165 .CAMP61ZMENT
XB._CA21 ICMPTA22 1 0 0.3120 2.2850 16.93000   1165 CMPTZMNZ1
XBA_MA11 FMAMBE13 1 0 0.7850 8.2150 86.50001   1904 .BASS71MAMBE
XBA_SI11 FSIERE12 1 0 0.6600 7.4550 79.50000   2000 .BASS71SIERE
XBE_BU51 _BERIV5  1 8 2.5384 5.4200 23.81697    360 
XBE_OX21 D6OXYL23 1 8 0.0020 0.0500 8.099970   1290 YOXYLUX/XB
XBE_TI11 D7TIEN1A 1 0 0.1570 1.7070 18.40000   2187 AARE W
XBE_TI21 D7TIEN2C 1 0 0.2450 1.9100 16.19994   1093 AARE O
XBG_TH11 GTHESS15 1 1 2.7700 29.610 307.0000   2020 _AC_1581_300
XBI_MO31 ABISTR3  1 0 5.6820 14.548 88.58799    520 
XBI_MO31 GMOURT31 1 1 5.5740 13.699 84.35555    531 _AC_1308_300
XBI_NI51 0VILUS5K 1 0 1.4180 3.5120 28.67799    410 
XBI_PR21 EBIESC21 1 0 2.1800 10.470 64.59000    931 
XBI_PR21 FPRAGN23 1 0 2.2150 10.195 64.63400    931 .BIES61PRAGN
XBR_AV11 EBROVA11 1 0 1.2100 12.500 146.1100   2000 
XBR_SL51 WBBROD51 1 1 0.6430 1.3970 9.000000    467 
XCA_AL11 ECARTE11 1 0 0.7400 7.5700 89.47000   2407 
XCA_AL12 ECARTE11 2 0 0.7400 7.5700 89.47000   2407 
XCE_FR11 ECEDIL11 1 0 0.3900 4.3700 45.43000   2000 
XDI_ME11 D2DIEL14 1 0 0.6690 3.8500 110.0000   1824 SCHWARZ
XDI_ME12 D2DIEL11 1 0 0.6690 3.8500 110.0000   1824 WEISS
XDO_RA11 RRAHM41  1 0 2.1250 25.825 338.7098   2000 
XED_EE1D D1EDR_1  1 0 0.0000 0.0500 0.000000   9999 C_EDR-P1
XEE_FE1N NEDC3811 1 0 0.0001 0.0500 0.003140   2500 EDC-FE380
XEI_MU11 D4EICH11 1 0 0.3800 4.1000 70.30005   2850 ILL
XEI_MU11 FMUHLB13 1 0 0.3815 4.1025 35.00000   2850 .EICH71MUHLB
XEI_VO21 D4EICH22 1 0 0.5350 2.9750 32.50009   1302 KAIS
XEI_VO21 FVOGEL22 1 0 0.5365 2.9760 5.000000   1302 .EICH61VOGEL
XEN_SA21 D7ENSD2B 1 8 0.9250 4.0670 47.59985    888 AVOLD
XEN_SA21 FSSAVO21 1 8 0.8355 3.8410 50.00000    740 .ENSD61SSAVO
XEN_VI11 D7ENSD1A 1 0 0.3650 5.1300 89.19988   3150 VIGY1 N
XEN_VI11 FVIGY 14 1 0 0.3700 5.1350 89.50001   2720 .ENSD71VIGY
XEN_VI12 D7ENSD1B 1 0 0.3650 5.1300 89.19988   3150 VIGY2 S
XEN_VI12 FVIGY 13 2 0 0.3650 5.1350 89.50001   2720 .ENSD72VIGY
XFI_PR21 AFIERZ2  1 0 2.8500 14.870 96.65000    720 
XFI_PR21 _PRIZ222 1 0 2.8500 14.870 96.65013    720 
XFL_BI11 GMELIT11 1 1 0.5600 5.7600 62.46875   2020 _AC_1390_300
XGO_ME21 IMESM121 1 0 1.8140 9.6700 59.03000    900 MESMGORS1
XGR_HG11 D7GRON1A 1 0 0.3030 2.9070 47.40004   2700 HENGL SW
XGR_HG11 NHGL381B 1 0 0.3000 2.9001 45.52139   3100 GNA-HGL380 Z
XGR_HG12 D7GRON1A 1 0 0.3030 2.9070 47.40004   2700 HENGL WS
XGR_KN51 WGRAHO5  1 9 1.1000 2.5300 17.00000    467 
XGR_MA1N NMDC381A 1 0 0.0001 0.0500 0.003140   2500 MDC-GR380
XHE_AR11 EHERNA11 1 0 0.8000 8.1800 91.41000   2349 
XHE_AR11 FARGIA12 1 0 0.7855 8.4690 88.24300   2350 .HERN71ARGIA
XHG_MI11 D8HGW_11 1 0 0.2330 2.5300 28.70002   2520 567
XHG_MI12 D8HGW_13 1 0 0.2430 2.6060 29.79989   2520 568
XHR_ET11 D2ETZ 12 1 0 1.7720 21.705 348.9996   2000 441
XHR_RO11 D8ROE_11 1 0 1.2300 10.945 174.8000   2520 445
XHR_RO12 D8ROE_12 1 0 1.2300 10.945 174.8000   2520 446
XKA_KB11 AKOMAN1  1 8 2.2820 24.341 278.5000   1900 
XKA_KB11 _TKOSB11 1 8 2.2820 24.341 278.4999   1720 
XKA_PG11 0PODG211 1 0 2.2820 24.341 278.5000   1920 
XKA_PG11 ATIRA21  1 0 2.2820 24.341 278.5000   1900 
XKB_NI11 _TKOSB11 1 0 1.8589 20.679 209.3399   1720 
XKO_LA11 0LASTV11 1 0 0.0050 0.0500 0.505870   1920 
XKO_LA11 IKOTR111 1 0 0.0020 0.1500 0.050000   1600 KOTRLASW1
XKO_LA12 0LASTV11 2 0 0.0050 0.0500 0.505870   1920 
XKO_LA12 IKOTR211 2 0 0.0020 0.1500 0.050000   1600 KOTRLASW2
XKV_GR51 WKVAKU5  1 1 0.7260 2.4060 17.00000    645 
XLA_EN11 D4TRSN11 1 0 0.8900 10.735 181.9001   2400 LFBRTTRS
XLA_GU21 D4GURT22 1 0 1.2850 9.1300 142.0000   1265 GURBLOFT
XLA_GU22 D4GURT21 2 0 0.4500 3.1000 57.89987   1547 AL-S
XLA_KU11 D4KUHM13 1 0 0.1300 1.1000 20.20013   2400 HEIM
XLA_KU12 D4KUHM13 2 0 0.1300 1.1050 19.19985   2400 SEEL
XLA_KU13 D4KUHM12 3 0 0.1400 1.1300 20.00001   2138 MURG
XLA_KU21 D4KUHM21 1 0 0.3250 1.6850 19.90011   1250 KUHBLKU5
XLA_KU22 D4KUHM23 2 0 0.2850 1.4650 26.10004   1418 HOTZ
XLA_MU11 IMUSM111 1 0 0.9170 9.8350 110.2100   2270 MUSMLAVS1
XLA_SI11 FSIERE12 1 0 0.6770 7.5455 78.00001   2000 .LAUF71SIERE
XLA_TI11 D7TIEN1A 1 0 0.4030 3.5990 41.80015   2140 ANDLSB
XLI_OB1A D7OBZI19 1 0 0.0050 0.0500 0.000000   9999 ALEGRO
XLI_SO21 ISOVVA21 1 0 3.4800 19.265 125.5500    704 SOVVLNZO1
XLL_BA11 EECLO111 1 0 0.0100 8.1500 0.030000   1443 
XLL_BA11 FBAIXA13 1 0 0.0000 0.1000 0.000000   9999 BAIXA9.STLL1
XLL_BA12 EECLO211 2 0 0.0100 8.1500 0.030000   1443 
XLL_BA12 FBAIXA12 2 0 0.0000 0.1000 0.000000   9999 BAIXA9.STLL2
XMA_SE11 FMANDA13 1 0 0.0072 0.0718 1.000000   3000 BIPOL71MANDA
XMA_SE13 FMANDA12 2 0 0.0072 0.0718 1.000000   3000 BIPOL72MANDA
XMA_SE15 FPEUP511 1 8 0.0000 0.1000 0.000000   9999 PEUP59.CHER1
XME_CA11 ICAGMA11 1 0 0.1330 1.0430 197.6200    855 CAGMMENS1
XMN_BR21 D43BRS22 1 0 0.3700 4.4850 52.39988   2040 BRSGNMNG
XMO_CH21 FCHOO521 1 8 1.5450 11.240 54.50000   1184 .FMON61CHOO5
XNE_OP51 WNEUM 5  1 1 2.2850 4.9620 18.00000    467 
XNE_ST51 WNEUM 5  1 1 1.2580 2.7310 17.85100    467 
XNR_DT11 D7NRHE1C 1 0 0.4800 7.3100 134.9998   3600 DOETM WS
XNR_DT11 NDTC381A 1 0 0.4789 7.2212 131.4207   4000 DTC-NDR380 W
XNR_DT12 D7NRHE1A 1 0 0.3620 7.2050 153.6000   3600 DOETM SW
XNR_DT12 NDTC381B 1 0 0.4708 7.1976 130.7829   4000 DTC-NDR380 Z
XNS_BA11 GNSANT13 1 1 1.3920 17.993 257.7437   1517 _AC_1188_300
XOB_MB11 D7OBZI1A 1 0 0.7200 6.9600 117.2000   2720 SELFK WS
XOR_ZU51 WORASJ5  1 1 0.8930 1.9390 13.00000    467 
XPA_DI21 IPDRV121 1 8 0.3370 2.4390 16.11000    960 PDRVDIVJ1
XPE_AH21 D2YSI 21 1 0 0.2980 2.1300 15.70011   1200 233/230
XPE_PI21 D2PI  21 1 0 2.2150 11.829 155.4002   1757 256
XPE_PT21 D2PT  21 1 0 2.5750 13.697 180.9001   1757 258
XPE_SI21 D2YSI 22 1 0 0.2980 2.1300 15.70011   1200 234/230/20
XPI_GI11 FFG.IL11 1 8 0.0000 0.0500 0.000000   9999 
XPI_GI11 IPIOTA11 1 8 0.0000 0.1500 0.000000   1800 G&ILHFPI 1
XPI_GI12 FFG.IL13 1 8 0.0000 0.0500 0.000000   9999 
XPI_GI12 IPIOTA11 1 8 0.0000 0.1500 0.000000   1800 G&ILHFPI 1
XPL_BB21 0TPLJE21 1 0 3.8960 20.606 126.4550   1000 
XPL_BB21 JBBAST21 1 0 3.8960 20.606 126.4498   1020 
XPL_PO21 0TPLJE21 1 0 3.6850 20.069 119.8909   1000 
XPL_PO21 JPOZEG21 1 0 3.6850 20.069 119.8899   1020 
XPL_ZA51 0PLJEV51 1 0 3.4850 7.6580 48.99800    460 
XPO_KR21 _PODUJ2  1 0 3.4370 19.384 110.2689    720 
XPR_ET11 D2ETZ 11 1 0 1.1850 14.523 244.3999   2265 442
XPU_TV11 EPUEGU11 1 0 1.0200 9.2500 107.7500   2000 
XRE_DI11 IRDPVA11 1 0 0.5200 7.1110 96.35000   2450 RDPVDIVJ1
XRI_AV21 IAVITA21 1 0 2.0620 12.382 98.25000   1010 AVITRIDS1
XRI_CO21 FCORNI21 1 0 2.8165 17.493 127.4998    977 .RIDD61CORNI
XRI_PE11 0RIBAR11 1 0 1.1990 13.583 134.5500   1920 
XRI_PE11 _PEJA312 1 0 1.2080 14.107 126.8829   1720 
XRI_VA21 IVALT121 1 0 1.8660 11.200 85.26000   1010 VALTRIDS1
XRO_B.11 FB.TOL12 1 0 0.6180 9.2805 115.5000   2400 .ROMA71B.TOL
XRO_GO11 IGORM111 1 0 1.1530 17.084 235.6499   2530 GORMROBS1
XRO_SF11 ISFIM111 1 0 0.5820 8.4740 109.7900   2530 SFIMROBS1
XS._CO21 FCORNI21 1 0 2.1860 13.032 96.50001    977 .SSTR61CORNI
XSA_PI21 0HPIVA21 1 0 1.7860 17.997 150.4550    790 
XSA_PN21 ESAUCE21 1 0 1.1600 6.4600 40.69000   1128 
XSC_SC21 D6SCHI21 1 0 0.0030 0.0500 0.200120    982 SCHIFFL/XS
XSE_PA21 IPLLTA21 1 0 0.9070 4.8300 32.80000    900 PLLTSERS1
XSI_MB11 D7SIER1B 1 0 0.4950 4.9350 81.60005   2655 SELFK SW
XSK_UR11 _FERZ211 1 0 0.8160 8.9750 89.44897   1720 
XSO_BU11 IBULM111 1 0 1.1780 13.998 155.3400   2300 BULMSOAS1
XSO_SO21 FSOTEL21 1 0 0.0500 0.2000 21.00000   9999 .SOTE61SOTEL
XSO_SO22 FSOTEL22 2 0 0.0500 0.2000 21.00000   9999 .SOTE62SOTEL
XTA_FA11 ETARIF11 1 0 0.5000 1.4200 1140.000   1032 
XTA_FA12 ETARIF12 2 0 0.4400 1.5000 598.4298   1032 
XTH_DU11 GTHESS11 1 1 1.7600 19.360 199.7500   2020 _AC_1616_300
XTO_CH11 FTOURB11 1 0 0.0000 0.1000 0.000000   9999 TOURB9.DAED1
XTR_HN51 0HNOVI51 1 0 2.9570 6.4220 41.90100    470 
XTR_LA11 0LASTV11 1 0 1.5230 14.674 157.0431   1920 
XTR_PE21 0HPERU21 1 0 2.3900 13.028 77.72699    790 
XVA_NP51 _VALAQ5  1 0 3.5153 7.6226 47.52999    360 
XVA_PR21 FPRESS21 1 0 1.1450 6.8300 50.00000   1168 PRESS61VALLO
XVD_PO21 0PODG121 1 0 1.5140 7.7920 52.68800    720 
XVD_PO21 AKOPLI2  1 0 1.5144 7.7921 52.68800    720 
XVE_B.11 FB.TOL12 1 0 0.0900 1.2350 16.00000   2000 .VERB71B.TOL
XVE_GE21 FGEN.P23 1 0 0.6920 4.7370 35.00000   1385 .VERB61GEN.P
XVE_GE22 FGEN.P24 2 0 0.6915 4.7340 35.00000   1385 .VERB62GEN.P
XVI_BA11 EVIC  11 1 0 1.5000 16.540 199.6200   2468 
XVI_BA11 FBAIXA14 1 0 1.5100 16.475 211.0000   2468 .VICH71BAIXA
XVI_KR11 D8VIE_19 1 0 0.3500 3.4900 57.19992   2520 507
XVI_KR12 D8VIE_11 1 8 0.3500 3.4900 57.19992   2520 508
XVI_VA21 JVARDI21 1 0 0.7400 3.9000 24.09500    960 
XVL_VE11 FVLARO11 1 0 0.4800 5.7950 43.50000   2715 .VENA71VLARO
XVL_VE11 IVNST111 1 0 0.4720 5.5630 42.90000   2715 VNSTVLRZ1
XVR_LJ51 WLJUBU51 1 1 1.5450 1.6560 10.00000    467 
XWA_BR21 D43BRS26 1 0 0.1850 2.2400 25.89992   2040 BRSORWLG
XWE_BR12 D43BRS14 1 0 0.9900 14.270 168.7001   1965 BRSRTWST
XWE_BR21 D43BRS22 1 0 1.0000 14.365 170.1000   2154 BRSWSWST
XWE_KE21 D7YKEM21 1 0 1.5270 12.540 210.7999   1795 FUESSN W
XWE_LE11 D7LEUP1A 1 0 1.2190 10.690 175.2999   2392 FUESSN O
XWE_SI2A D2SLZ 21 1 0 0.0850 1.1400 15.49999   2080 413
XWE_SI2B D2SLZ 22 2 0 0.0850 1.1400 15.49999   2080 414
XWE_SI2C D2SLZ 22 3 0 0.1000 1.2600 14.80004   2080 274E
XWE_WB21 D73YWB2O 1 8 0.0100 0.0590 0.300020   1540 DELLM O
XWE_WB22 D73YWB2W 1 8 0.0060 0.0500 0.500140   1472 BLUDNZ W
XWI_ET11 D2WILW11 1 0 0.1000 0.1000 0.000000   1095 SF10 FIKTI
XWI_ET12 D2WILW11 1 0 0.1000 0.1000 0.000000   1095 SF09 FIKTI
XYV_SI21 D2SLZ 21 1 0 1.1100 6.4000 59.60010   1572 273C-SIL
XYV_SI22 D2SLZ 22 2 0 1.1100 6.4000 59.60010   1572 274C-SIL
XZE_KA11 AZEMLA1  1 0 1.4440 14.997 170.9499   1950 
XZE_KA11 GKARDI11 1 1 1.4400 16.080 156.3125   2020 _AC_1223_300
YAEROD5  YISTOK5  1 0 0.0605 0.4356 6.611570    824 138/1B
YAEROD5  YSK  45  1 0 0.2783 2.0328 28.92561    824 138B
YBEROV5  YDELCE5  1 0 3.9809 11.059 92.56198    645 184
YBEROV5  YRADOV5  1 0 4.5617 12.645 105.7851    645 173
YBITOL1  XFL_BI11 1 1 0.4800 4.8000 63.18750   1241 450
YBITOL1  YDUBRO1  1 0 2.5600 23.040 304.5625   1758 446
YBITOL1  YSK  41  1 0 3.5200 31.360 414.5000   1758 447
YBITOL5  YBITOL52 1 0 1.5488 4.2955 43.80165    645 136A
YBITOL5  YBITOL52 2 0 1.5488 4.2955 43.80165    645 136B
YBITOL5  YBITOL54 1 0 0.7381 2.0449 17.35537    645 121/3
YBITOL5  YPRILE51 1 0 4.0051 11.120 93.38842    645 109
YBITOL5  YSOPOT5  1 0 5.9532 12.584 81.81817    488 107/2
YBITOL52 YBITOL53 1 0 1.4520 4.0293 41.32231    645 164B
YBITOL52 YBITOL54 1 0 2.9282 8.1191 83.47107    645 164/1A
YBITOL52 YSUVOD51 1 0 0.3630 1.0285 10.74380    645 149A
YBITOL52 YSUVOD51 2 0 0.3630 1.0285 10.74380    645 149B
YBITOL53 YBITOL54 1 0 1.4762 4.0898 42.14876    645 164/2A
YBITOL54 YRESEN5  1 0 3.1218 8.6515 72.72727    645 121/2
YBUCIM5  YDUBRO5  1 0 3.8357 10.624 89.25620    645 137
YBUCIM5  YRADOV5  1 0 1.2463 3.4606 28.92561    645 132/1
YBUCIM5  YSTIP252 1 0 2.5894 7.1995 60.33058    645 131/2
YDELCE5  YMKAME5  1 0 2.2022 6.1105 51.23967    645 170
YDUBRO1  XTH_DU11 1 1 1.6000 15.200 199.7500   1241 422
YDUBRO1  YSK  41  1 0 2.5600 22.879 300.9375   1758 421
YDUBRO1  YSTIP 1  1 0 1.2800 11.200 148.6250   1758 448
YDUBRO5  YFENI 5  1 0 1.5246 6.1105 54.54544   1648 163A
YDUBRO5  YFENI 5  2 0 1.5246 6.1105 54.54544   1648 163B
YDUBRO5  YKAVAD5  1 0 1.5851 4.3923 37.19007    645 117/1
YDUBRO5  YNEGOT5  1 0 0.6292 1.7545 14.87603    645 139
YDUBRO5  YTPPNE5  1 0 0.0484 0.4840 6.611570    645 134
YDUBRO5  YTPPNE5  2 0 0.0484 0.4840 6.611570   2052 135
YG.BAB5  YSK  15  1 0 0.1936 1.4157 20.66116    824 157
YG.PET5  YSK  15  1 0 1.3189 3.6663 30.57851    645 108/3
YG.PET5  YSK  35  1 0 2.4805 6.8607 57.85123    645 108/2
YGLOBO5  YSPILJ5  1 0 1.6093 4.4528 37.19007    645 112
YGLOBO5  YSTRUG5  1 0 3.8599 10.696 90.08264    645 120/1
YGOSTI5  YJUGOH5  1 0 4.3197 11.979 100.8264    645 108/1A
YGOSTI5  YOSLOM5  1 0 4.4044 12.209 102.4793    645 188
YISTOK5  YSK  45  1 0 0.8591 2.3716 19.83470    824 138/1A
YJUGNO5  YSK  45  1 0 0.8349 2.3111 19.00826    645 182A
YJUGOH5  YJUGOH5Q 1 9 0.0000 0.0500 0.000000   9999 YJUGOH5Q_UCT
YJUGOH5  YSK  15  1 0 0.8349 2.3111 19.00826    645 182B
YJUGOH5  YSK  35  1 0 4.9368 13.697 114.8759    645 108/1B
YJUGOH5  YTEARC5  1 0 0.4235 1.1858 9.917360    645 103/1
YKAVAD5  YKAVAD52 1 0 0.2178 0.5929 4.958680    645 166
YKAVAD5  YPRILE51 1 0 5.2393 14.520 121.4876    645 122
YKAVAD5  YTIKVE5  1 0 0.9680 2.6741 22.31405    645 114
YKICEV5  YOSLOM5  1 0 2.5047 5.1304 40.49586    488 106/2
YKICEV5  YSOPOT5  1 0 6.4614 13.649 89.25620    488 107/1
YKOCAN5  YMKAME5  1 0 2.4684 6.8365 57.02479    645 171
YKOCAN5  YSTIP15  1 0 5.3966 11.398 74.38017    488 115
YKOZJA5  YSVPET5  1 0 1.1737 3.2428 27.27273    645 143/2
YKOZLE5  YSK  35  1 0 0.2299 0.9317 9.917360    824 154AB
YKPALA5  XSK_KP51 1 1 1.5246 4.2229 35.53718    645 180
YKRATO5  YKPALA5  1 0 2.4200 6.7034 56.19834    645 172
YKRATO5  YKUMAN51 1 0 6.4977 13.733 89.25620    488 119/2
YKRATO5  YPROBI5  1 0 3.4001 7.1753 47.10744    488 119/3
YKUMAN51 YKUMAN52 1 0 0.5324 1.4883 14.87603    645 159A
YKUMAN51 YSK  15  1 0 4.9852 10.539 68.59504    488 119/1
YKUMAN52 YRAFIN5  1 0 2.0207 5.6144 47.10744    645 117
YOHRID51 YOHRID52 1 0 0.4114 1.1495 9.917360    645 183
YOHRID51 YSTRUG5  1 0 3.1702 8.7725 73.55371    645 120/2
YOHRID52 YRESEN5  1 0 4.1866 11.616 97.52066    645 121/1
YOPOLE5  YSTIP15  1 0 3.2065 7.0543 47.93388    488 105/2
YOSLOM5  YSAMOK5  1 0 2.0812 5.7717 48.76033    645 144
YPOLOG5  YTETOV51 1 0 2.2143 6.1347 51.23967    645 103/2B
YPRILE51 YPRILE52 1 0 0.2178 0.5929 5.785120    645 148AB
YPRILE51 YPRILE53 1 0 0.6534 1.8150 14.87603    645 155
YPROBI5  YSTIP15  1 0 4.8884 10.333 66.94214    488 116
YRADOV5  YSTRUM51 1 0 3.5453 9.8373 82.64463    645 132/2
YRAFIN5  YBUNAR5  1 0 2.0691 5.7475 47.93388    645 145/2
YSAMOK5  YKOZJA5  1 0 2.6741 7.4294 61.98347    645 143/1
YSK  15  YSK  45  2 0 2.0207 5.6144 47.10744    645 101/1
YSK  15  YTE-TO5  1 0 1.7666 4.8884 50.41321    824 110/3
YSK  25  YSK  45  1 0 0.5082 1.4157 11.57025    645 130/2
YSK  25  YSK  45  2 0 0.3388 1.3794 12.39670    824 110/1
YSK  25  YUSJE 5  1 0 0.3509 0.7381 4.958680    488 129
YSK  35  YSK  45  1 0 1.8513 5.1425 42.97520    645 130/1
YSK  35  YSVPET5  1 0 2.1780 6.0379 61.98347    824 143/3
YSK  41  YSK 5 1  1 0 0.6400 5.6000 73.06249   1758 420/2
YSK  45  YBUNAR5  1 0 0.8349 2.3111 19.00826    645 145/1
YSK  45  YDRACE5  1 0 0.3388 0.9196 7.438020    645 146A
YSK  45  YDRACE5  2 0 0.3388 0.9196 7.438020    645 146B
YSK  45  YPETRO5  1 0 1.3552 3.7631 38.84297    645 101/2
YSK  45  YTE-TO5  1 0 1.1495 3.2065 33.05785    824 110/3
YSK 5 1  XSK_UR11 1 1 0.6400 6.2400 82.87500   1758 420/1
YSTIP 1  XCM_ST11 1 1 0.6400 6.2400 82.87500   1758 449
YSTIP 1  XST_VR11 1 1 1.4400 12.320 167.5625   1919 423
YSTIP15  YSTIP252 1 0 0.6413 1.7787 14.87603    645 131/2
YSTRUM51 YSTRUM52 1 0 0.2299 0.6292 4.958680    645 176
YSTRUM51 YSUSIC5  1 0 2.0086 5.5781 47.10744    645 140
YSUSIC5  XPE_SU51 1 1 1.3189 3.6663 30.57851    645 141
YSUVOD51 YBGNE05  1 0 0.6050 2.7951 32.23140    645 149B
YTETOV51 YTEARC5  1 0 2.4684 6.8365 57.02479    645 103/2
YTETOV51 YTETOV52 1 0 0.3025 0.8228 6.611570    645 185
YTIKVE5  YFENI 5  1 0 0.5082 1.4157 11.57025    645 165A
YV.GLA5  YG.BAB5  1 0 0.4719 1.3189 10.74380    824 158
YV.GLA5  YSK  15  1 0 0.2299 0.6292 4.958680    824 156
YVALAN5  YDUBRO5  1 0 4.6827 12.971 109.0908    645 117/2
YVALAN5  YGEVGE5  1 0 2.2869 6.3404 52.89255    645 160
YVALAN5  YSTRUM52 1 0 3.0250 6.4009 41.32231    488 118
YVALAN5  YVBOGD5  1 0 2.2869 4.8400 31.40496    645 199
YVELEC5  YVELES52 1 0 0.2420 0.6655 5.785120    645 189
YVELES5  YOPOLE5  1 0 3.4243 7.9013 57.02479    488 105/1
YVELES5  YPETRO5  1 0 3.0976 8.5789 71.90083    645 101/3
YVELES5  YTOPIL5  1 0 0.2783 0.7623 6.611570    645 128
YVELES5  YTOPIL5  2 0 0.2904 0.7865 6.611570    645 127
YVELES5  YVELEC5  1 0 0.5808 1.2342 8.264460    488 162
YVELES5  YVELES52 1 0 0.1210 0.3267 2.479340    645 113/1A
YVRUTO5  YGOSTI5  1 0 0.9801 2.7104 22.31405    645 194
YVRUTO5  YPOLOG5  1 0 1.6093 4.4528 37.19007    645 190
YVRUTO5  YSK  15  1 0 5.2151 20.860 186.7769    824 198
YVRUTO5  YSPILJ5  1 0 5.4208 15.052 126.4462    645 111
YZAPAD5  YKOZLE5  1 0 0.3388 1.2100 10.74380    645 133/154
YZAPAD5  YSK  35  1 0 0.3388 0.9196 7.438020    645 133A
YZGROP5  YKAVAD5  1 0 3.1218 8.6515 72.72727    645 113/2
YZGROP5  YVELES52 1 0 1.5488 4.2955 36.36364    645 113/1B
YZLZJU5  YZLZJU5Q 1 9 0.0000 0.0500 0.000000   9999 YZLZJU5Q_UCT
YZLZJU5  YZLZJU5Q 2 9 0.0000 0.0500 0.000000   9999 YZLZJU5Q_UCT
YZLZJU5  YZLZJU5Q 3 9 0.0000 0.0500 0.000000   9999 YZLZJU5Q_UCT
YZLZSV5  YSK  15  1 0 0.0847 0.8228 11.57025   1023 123A
YZLZSV5  YSK  15  2 0 0.0847 0.8228 11.57025   1023 123B
YZLZSV5  YSK  15  3 0 0.0847 0.7986 11.57025   1023 124A
YZLZSV5  YSK  15  4 0 0.0847 0.7986 11.57025   1023 124B
YZLZSV5  YZLZJU5  1 0 0.2420 0.6655 5.785120    519 
YZLZSV5  YZLZJU5  2 0 0.2420 0.6655 5.785120    519 
YZLZSV5  YZLZSV5Q 1 9 0.0000 0.0500 0.000000   9999 YZLZSV5Q_UCT
ZABR2151 ZABRFO51 1 0 0.0000 0.0617 0.000000  52481 K_ABRO1F
ZABR2151 ZABRL151 1 0 0.0000 0.0617 0.000000  52481 K_ABR11L
ZABR2151 ZABRL152 1 0 0.0000 0.0617 0.000000  52481 K_ABR12L
ZABR2221 ZMKR2221 1 0 5.6289 34.030 218.5950    990 2004
ZABR2221 ZPUL2221 1 0 2.2893 12.928 151.8182   1100 2101
ZABR2221 ZSTW2221 1 0 5.9919 36.552 227.3347    990 2003
ZADA4151 ZADAFO51 1 0 0.0000 0.0617 0.000000  52481 K_ADAO1F
ZADA4221 ZADA4222 1 2 0.0000 0.0000 0.000000  26241 !ADA214
ZADA4221 ZKON4221 1 0 3.3783 18.102 112.8719   1010 4310
ZADA4222 ZKON4221 1 0 2.1102 15.498 104.7934   1250 4311
ZANI3151 ZANIFO51 1 0 0.0000 0.0617 0.000000  52481 K_ANIO1F
ZANI3151 ZANIL152 1 0 0.0000 0.0617 0.000000  52481 K_ANI12L
ZANI3151 ZANIL15E 1 0 0.0000 0.0617 0.000000  52481 K_ANI1EL
ZANI3151 ZTRE1151 1 1 9.9232 24.250 0.000000  52481 L_EQ2350
ZANI3151 ZTRE1152 1 1 5.7221 16.416 0.000000  52481 L_EQ2351
ZANI3151 ZWRZ3151 1 1 0.6353 1.5440 0.000000  52481 L_EQ2352
ZANI3221 ZJOA3221 1 0 1.0987 6.2000 40.39260    830 3101
ZATA3221 ZATAL121 1 0 0.0000 0.2468 0.000000  26241 K_ATA11L
ZATA3221 ZKLA3221 1 0 0.4017 2.2990 14.60740    240 3703
ZATA3222 ZATAL221 1 0 0.0000 0.2468 0.000000  26241 K_ATA21L
ZATA3222 ZKLA3221 1 0 0.4017 2.2990 14.60740    240 3702
ZBEE1411 ZBEEG114 1 8 0.0000 0.8160 0.000000  14432 K_BEE14G
ZBEE1411 ZTRE1411 1 0 1.2000 12.368 169.8000   1500 E403
ZBEK1221 ZROG1221 1 0 0.5760 4.3076 37.60330   1440 1401
ZBEK1222 ZROG1222 1 0 0.5760 4.3076 37.60330   1440 1402
ZBGC2151 ZBGCFO51 1 0 0.0000 0.0617 0.000000  52481 K_BGCO1F
ZBGC2151 ZBGCL151 1 0 0.0000 0.0617 0.000000  52481 K_BGC11L
ZBGC2151 ZBGCL152 1 0 0.0000 0.0617 0.000000  52481 K_BGC12L
ZBGC2151 ZKLA3152 1 1 17.618 37.515 0.000000  52481 L_EQ2403
ZBGC2221 ZCHM2222 1 0 3.7220 27.719 181.5909   1170 2301
ZBIR3151 ZBIRL151 1 0 0.0000 0.0617 0.000000  52481 K_BIR11L
ZBIR3151 ZKAT3151 1 1 17.288 55.616 0.000000  52481 L_EQ2368
ZBIR3151 ZKAT3152 1 1 35.246 114.00 0.000000  52481 L_EQ2369
ZBIR3151 ZKOM3152 1 1 34.565 85.403 0.000000  52481 L_EQ2370
ZBIR3152 ZBIR3151 1 1 10.701 34.758 0.000000  52481 L_EQ2273
ZBIR3152 ZBIRL251 1 0 0.0000 0.0617 0.000000  52481 K_BIR21L
ZBIR3152 ZKAT3152 1 1 7.3471 23.199 0.000000  52481 L_EQ2274
ZBIR3152 ZSIE3152 1 1 3.7631 11.396 0.000000  52481 L_EQ2275
ZBIR3152 ZSKA3151 1 1 21.061 55.113 0.000000  52481 L_EQ2276
ZBIR3221 ZBYC3221 1 0 1.0987 6.9986 44.19420    910 3014
ZBIR3221 ZKOM3221 1 0 5.9000 34.901 225.0000    748 3016
ZBLA3151 ZBLAFO51 1 0 0.0000 0.0617 0.000000  52481 K_BLAO1F
ZBLA3151 ZBLAG052 1 0 0.0000 0.0617 0.000000  52481 K_BLA02G
ZBLA3151 ZGRO3151 1 1 101.07 194.98 0.000000  52481 L_EQ2080
ZBLA3151 ZKED3151 1 1 0.8990 2.6947 0.000000  52481 L_EQ2081
ZBLA3152 ZBLAFO52 1 0 0.0000 0.0617 0.000000  52481 K_BLAO2F
ZBLA3152 ZBLAG051 1 8 0.0000 0.0617 0.000000  52481 K_BLA01G
ZBLA3152 ZBLAG054 1 8 0.0000 0.0617 0.000000  52481 K_BLA04G
ZBLA3152 ZKED3151 1 1 0.8990 2.6572 0.000000  52481 L_EQ2082
ZBLA3152 ZWIE3152 1 1 27.678 46.953 0.000000  52481 L_EQ2083
ZBLA3221 ZLAG3221 1 0 5.4014 28.299 170.9917    748 3002
ZBLA3221 ZWIE3221 1 0 2.8992 20.101 140.8058   1159 3009
ZBOG4151 ZBOG4152 1 1 7.7162 17.293 0.000000  52481 L_EQ2127
ZBOG4151 ZBOGFO51 1 0 0.0000 0.0617 0.000000  52481 K_BOGO1F
ZBOG4151 ZBOGL15E 1 0 0.0000 0.0617 0.000000  52481 K_BOG1EL
ZBOG4151 ZCPC4151 1 1 17.141 28.796 0.000000  52481 L_EQ2128
ZBOG4151 ZZBK4151 1 1 14.519 42.483 0.000000  52481 L_EQ2129
ZBOG4152 ZBOGFO52 1 0 0.0000 0.0617 0.000000  52481 K_BOGO2F
ZBOG4152 ZBOGL25E 1 0 0.0000 0.0617 0.000000  52481 K_BOG2EL
ZBOG4152 ZCPC4151 1 1 16.935 42.985 0.000000  52481 L_EQ2195
ZBOG4152 ZZBK4151 1 1 12.176 30.286 0.000000  52481 L_EQ2196
ZBOG4221 ZCPC4221 1 0 2.4490 17.685 131.4050    905 4020
ZBOG4221 ZSWI4222 1 0 1.0696 8.0102 51.19830    890 4606
ZBUJ3221 XLI_BU21 1 0 3.0105 16.838 112.0041   1050 903
ZBUJ3221 ZBUJ3222 1 2 0.0000 0.0000 0.000000  26241 !BUJ221
ZBUJ3221 ZBYC3222 1 0 2.5023 18.402 117.6033   1159 3013
ZBUJ3221 ZZAP3221 1 0 0.4017 3.0008 19.00830   1218 3201
ZBUJ3222 ZKOM3221 1 0 0.7986 5.4014 38.40910   1200 3203
ZBUJ3222 ZZAP3222 1 0 0.4017 2.8992 19.60740   1218 3202
ZBYC3221 ZBYC3222 1 2 0.0000 0.0000 0.000000  26241 !BYC213
ZBYC3221 ZBYCG021 1 8 0.0000 0.2468 0.000000  26241 K_BYC01G
ZBYC3221 ZBYCG024 1 0 0.0000 0.2468 0.000000  26241 K_BYC04G
ZBYC3221 ZJAM3221 1 0 2.2990 14.902 100.8058    920 3401
ZBYC3221 ZKHK3221 1 0 1.6698 12.158 79.79340    980 3409
ZBYC3221 ZPRB3221 1 0 2.1006 13.702 90.00000    980 3015
ZBYC3221 ZSIE3222 1 0 0.9002 6.2000 44.00830   1200 3410
ZBYC3221 ZSKA3221 1 0 3.9978 19.200 129.7934    910 3012
ZBYC3222 ZBYCG022 1 8 0.0000 0.2468 0.000000  26241 K_BYC02G
ZBYC3222 ZBYCG025 1 0 0.0000 0.2468 0.000000  26241 K_BYC05G
ZBYC3222 ZBYCG026 1 8 0.0000 0.2468 0.000000  26241 K_BYC06G
ZBYC3222 ZSIE3221 1 0 0.9002 6.2000 44.00830   1200 3404
ZBYC3222 ZSKA3221 1 0 3.9978 19.200 129.7934    910 3011
ZBYC3411 ZBYCG017 1 0 0.0000 0.8160 0.000000  14432 K_BYC07G
ZBYC3411 ZSKA3411 1 0 1.6800 18.496 236.2812   1930 G006
ZBYC3411 ZTCN3411 1 0 0.8160 9.5680 102.2000   1200 G402
ZBYD5151 ZBYDFO51 1 0 0.0000 0.0617 0.000000  52481 K_BYDO1F
ZBYD5151 ZJAS5151 1 1 1.6650 5.1970 0.000000  52481 L_EQ2336
ZBYD5151 ZWLA5151 1 1 56.999 197.53 0.000000  52481 L_EQ2337
ZCHM2151 ZSTW2151 1 1 4.8424 13.275 0.000000  52481 L_EQ2357
ZCHM2221 ZCHM2222 1 2 0.0000 0.0000 0.000000  26241 !CHM212
ZCHM2221 ZPEL2222 1 0 1.7182 12.792 83.80170    980 2300
ZCHM2221 ZSTW2221 1 0 2.7394 20.551 130.7025   1170 2303
ZCHM2222 ZPEL2221 1 0 2.6910 20.062 131.4050   1170 2302
ZCHS2151 ZABR2151 1 1 18.122 46.086 0.000000  52481 L_EQ2288
ZCHS2221 ZMKR2221 1 0 3.3783 25.149 164.6074    600 2202
ZCPC4151 ZCPCFO51 1 0 0.0000 0.0617 0.000000  52481 K_CPCO1F
ZCPC4221 ZMIK4222 1 0 2.8217 20.478 145.9917   1062 4011
ZCRN4151 ZCRNFO51 1 0 0.0000 0.0617 0.000000  52481 K_CRNO1F
ZCRN4151 ZSWI4151 1 1 10.078 20.422 0.000000  52481 L_EQ2362
ZCRN4151 ZWRC4151 1 1 40.465 89.277 0.000000  52481 L_EQ2363
ZCRN4151 ZWRC4152 1 1 16.389 57.483 0.000000  52481 L_EQ2364
ZCRN4411 ZCRN4412 1 2 0.0000 0.0000 0.000000  14432 !CRN414
ZCRN4411 ZMIK4416 1 0 4.3840 43.136 441.2000   2500 H001
ZCRN4411 ZPOL4411 1 0 0.6560 6.9280 90.71880   2400 H801
ZCRN4412 ZPAS4411 1 8 2.7200 27.728 285.2000   1585 H002
ZCRN4412 ZPOL4411 1 0 0.6560 6.9280 90.71880   2400 H802
ZCZE4151 ZCZE4152 1 1 3.2646 10.239 0.000000  52481 L_EQ2203
ZCZE4151 ZCZEFO51 1 0 0.0000 0.0617 0.000000  52481 K_CZEO1F
ZCZE4151 ZCZEL151 1 0 0.0000 0.0617 0.000000  52481 K_CZE11L
ZCZE4151 ZPKW4152 1 1 23.743 104.35 0.000000  52481 L_EQ2204
ZCZE4151 ZPLE4151 1 1 4.8327 14.859 0.000000  52481 L_EQ2205
ZCZE4151 ZPPD4151 1 1 10.965 28.332 0.000000  52481 L_EQ2206
ZCZE4152 ZCZEFO52 1 0 0.0000 0.0617 0.000000  52481 K_CZEO2F
ZCZE4152 ZCZEL251 1 0 0.0000 0.0617 0.000000  52481 K_CZE21L
ZCZE4221 ZPAT4221 1 0 5.3385 38.996 256.4668   1159 4008
ZCZE4221 ZPLE4221 1 0 1.7182 12.550 85.20660   1159 4203
ZCZT3221 ZMOS3221 1 0 3.3977 20.401 123.8017    817 3312
ZCZT3221 ZPRB3221 1 0 1.0019 7.2019 50.39260    980 3007
ZDAW5151 ZDAWFO51 1 0 0.0000 0.0617 0.000000  52481 K_DAWO1F
ZDBN3151 ZDBN3152 1 1 14.388 45.200 0.000000  52481 L_EQ2089
ZDBN3151 ZDBNFO51 1 0 0.0000 0.0617 0.000000  52481 K_DBNO1F
ZDBN3151 ZDBNG051 1 0 0.0000 0.0617 0.000000  52481 K_DBN01G
ZDBN3151 ZGRO3151 1 1 5.8419 16.178 0.000000  52481 L_EQ2090
ZDBN3151 ZGRO3152 1 1 2.3934 8.7749 0.000000  52481 L_EQ2091
ZDBN3152 ZDBNFO52 1 0 0.0000 0.0617 0.000000  52481 K_DBNO2F
ZDBN3152 ZDBNG052 1 8 0.0000 0.0617 0.000000  52481 K_DBN02G
ZDBN3152 ZGRO3151 1 1 1.2608 6.8546 0.000000  52481 L_EQ2099
ZDBN3152 ZGRO3152 1 1 1.1967 7.3520 0.000000  52481 L_EQ2100
ZDBN3411 ZDBN3412 1 2 0.0000 0.0000 0.000000  14432 !DBN413
ZDBN3411 ZDBNG013 1 8 0.0000 0.8160 0.000000  14432 K_DBN03G
ZDBN3411 ZDBNG014 1 0 0.0000 0.8160 0.000000  14432 K_DBN04G
ZDBN3411 ZDBNG015 1 8 0.0000 0.8160 0.000000  14432 K_DBN05G
ZDBN3411 ZDBNG016 1 0 0.0000 0.8160 0.000000  14432 K_DBN06G
ZDBN3411 ZPAS4411 1 0 2.8320 29.680 397.5375   2000 422
ZDBN3411 ZPAS4411 2 0 3.1040 32.896 322.3999   1860 401
ZDBN3411 ZWRC4411 1 0 2.5440 27.024 397.5375   1200 423
ZDBN3412 XAL_DB11 1 0 2.3360 24.432 298.3500   2000 U008
ZDBN3412 ZWIE3411 1 0 3.4080 38.816 476.0000   2000 G002
ZDOD4151 ZDODFO51 1 0 0.0000 0.0617 0.000000  52481 K_DODO1F
ZDOD4151 ZDODG051 1 8 0.0000 0.0617 0.000000  52481 K_DOD01G
ZDOD4151 ZDODL151 1 0 0.0000 0.0617 0.000000  52481 K_DOD11L
ZDOD4151 ZLSN4151 1 1 40.517 108.68 0.000000  52481 L_EQ2237
ZDOD4151 ZMON4151 1 1 3.3965 9.3666 0.000000  52481 L_EQ2238
ZDUN5151 ZDUNFO51 1 0 0.0000 0.0617 0.000000  52481 K_DUNO1F
ZDUN5151 ZMON4151 1 1 23.094 61.416 0.000000  52481 L_EQ2316
ZDUN5151 ZSLK5151 1 1 6.3368 19.258 0.000000  52481 L_EQ2317
ZDUN5151 ZZYD5151 1 1 9.2178 23.065 0.000000  52481 L_EQ2318
ZDUN5221 ZZYD5222 1 8 2.7588 20.502 267.9959    960 6601
ZDUN5411 ZDUN5412 1 2 0.0000 0.0000 0.000000  14432 !DUN415
ZDUN5412 ZDAW5411 1 0 0.1600 1.6000 0.068800   1220 N601
ZDUN5412 ZSLK5411 1 0 2.0800 24.960 250.0000   1500 N001
ZEBE1151 ZEBEL152 1 0 0.0000 0.0617 0.000000  52481 K_EBE12L
ZEBE1151 ZEBEL15E 1 0 0.0000 0.0617 0.000000  52481 K_EBE1EL
ZEKB1411 XEL_AL11 1 0 2.1440 23.216 320.8312   2970 U009
ZEKB1411 XEL_AL12 1 8 2.1440 23.216 320.8312   2970 U010
ZEKB1411 ZLMS1411 1 0 2.3360 24.672 323.4312   2970 E702
ZEKB1411 ZLMS1411 2 0 2.3360 24.672 323.1813   2970 E701
ZELK1151 ZEKB1151 1 1 0.0557 0.6703 0.000000  52481 L_EQ2120
ZELK1151 ZELKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ELKO1F
ZELK1151 ZELKL151 1 0 0.0000 0.0617 0.000000  52481 K_ELK11L
ZELK1151 ZELKL15E 1 0 0.0000 0.0617 0.000000  52481 K_ELK1EL
ZELK1221 ZOST1221 1 0 5.1691 38.212 253.3058    720 1007
ZEPL1411 ZEPLG011 1 8 0.0000 0.8160 0.000000  14432 K_EPL01G
ZGBL5151 ZGBLFO51 1 0 0.0000 0.0617 0.000000  52481 K_GBLO1F
ZGBL5151 ZGDA5151 1 1 1.9868 4.1055 0.000000  52481 L_EQ2247
ZGBL5151 ZGRU5151 1 1 57.077 143.58 0.000000  52481 L_EQ2248
ZGBL5152 ZGBL5151 1 1 0.6195 1.8803 0.000000  52481 L_EQ2192
ZGBL5152 ZGBLFO52 1 0 0.0000 0.0617 0.000000  52481 K_GBLO2F
ZGBL5152 ZGDA5151 1 1 4.0838 9.2069 0.000000  52481 L_EQ2193
ZGBL5152 ZGRU5151 1 1 16.829 40.430 0.000000  52481 L_EQ2194
ZGBL5411 ZGDA5411 1 0 0.6720 7.8560 130.6875   1200 N404
ZGBL5411 ZGDP5411 1 0 0.8320 9.1040 261.3812   1200 N405
ZGBL5411 ZGRU5411 1 0 3.5840 41.328 452.2000   1200 N002
ZGBL5411 ZOLM5411 1 0 3.8400 44.720 411.2000   1200 N003
ZGDA5151 ZGDAFO51 1 0 0.0000 0.0617 0.000000  52481 K_GDAO1F
ZGDA5151 ZZRC5151 1 1 4.8231 14.752 0.000000  52481 L_EQ2367
ZGDA5152 ZGBL5151 1 1 2.6015 7.1136 0.000000  52481 L_EQ2095
ZGDA5152 ZGBL5152 1 1 4.3887 14.993 0.000000  52481 L_EQ2096
ZGDA5152 ZGDA5151 1 1 16.627 27.929 0.000000  52481 L_EQ2097
ZGDA5152 ZGDAFO52 1 0 0.0000 0.0617 0.000000  52481 K_GDAO2F
ZGDA5152 ZPLP5151 1 1 21.338 55.037 0.000000  52481 L_EQ2098
ZGDA5221 ZGDA5222 1 2 0.0000 0.0000 0.000000  26241 !GDA215
ZGDA5411 ZZRC5411 1 0 1.5200 17.568 130.6875   1200 N403
ZGDP5411 ZPLP5411 1 0 1.0080 12.880 192.0000   3000 N408
ZGDP5411 ZZRC5411 1 0 1.7280 18.960 261.3812   1200 N406
ZGLN4151 ZDOD4151 1 1 11.715 38.568 0.000000  52481 L_EQ2110
ZGLN4151 ZGLNFO51 1 0 0.0000 0.0617 0.000000  52481 K_GLNO1F
ZGLN4151 ZMON4151 1 1 7.7488 21.715 0.000000  52481 L_EQ2111
ZGLN4151 ZPLC4151 1 1 1.3842 3.6578 0.000000  52481 L_EQ2112
ZGLN4221 ZKRA4221 1 0 2.7491 19.418 142.9959    950 4524
ZGLN4221 ZPLC4221 1 0 0.5082 3.4896 21.23970    950 4527
ZGOR4151 ZGORFO51 1 0 0.0000 0.0617 0.000000  52481 K_GORO1F
ZGOR4151 ZGORG054 1 8 0.0000 0.0617 0.000000  52481 K_GOR04G
ZGOR4151 ZGORG055 1 8 0.0000 0.0617 0.000000  52481 K_GOR05G
ZGOR4151 ZGORG056 1 8 0.0000 0.0617 0.000000  52481 K_GOR06G
ZGOR4151 ZGORG058 1 8 0.0000 0.0617 0.000000  52481 K_GOR08G
ZGOR4151 ZLSN4151 1 1 12.920 43.906 0.000000  52481 L_EQ2228
ZGOR4151 ZMON4151 1 1 23.885 78.933 0.000000  52481 L_EQ2229
ZGOR4151 ZPKW4151 1 1 78.982 202.73 0.000000  52481 L_EQ2230
ZGOR4151 ZPLE4151 1 1 67.514 231.17 0.000000  52481 L_EQ2231
ZGOR4221 ZKRA4222 1 0 5.0481 37.699 252.1901    950 4021
ZGOR4221 ZLSN4221 1 0 5.1014 37.200 252.8099   1126 4423
ZGRO3151 ZGRO3152 1 1 3.9664 11.812 0.000000  52481 L_EQ2249
ZGRO3151 ZGROFO51 1 0 0.0000 0.0617 0.000000  52481 K_GROO1F
ZGRO3151 ZGROL152 1 0 0.0000 0.0617 0.000000  52481 K_GRO12L
ZGRO3151 ZGROL15E 1 0 0.0000 0.0617 0.000000  52481 K_GRO1EL
ZGRO3152 ZGROFO52 1 0 0.0000 0.0617 0.000000  52481 K_GROO2F
ZGRO3152 ZGROL25E 1 0 0.0000 0.0617 0.000000  52481 K_GRO2EL
ZGRO3221 ZKED3221 1 0 2.8024 19.902 131.5909   1137 3501
ZGRO3221 ZZBK4221 1 0 4.9997 40.099 288.4090   1074 211
ZGRU5151 ZGDA5151 1 1 50.067 169.91 0.000000  52481 L_EQ2269
ZGRU5151 ZGRUFO51 1 0 0.0000 0.0617 0.000000  52481 K_GRUO1F
ZGRU5151 ZJAS5151 1 1 6.8026 19.827 0.000000  52481 L_EQ2270
ZGRU5151 ZTEL5151 1 1 13.010 37.677 0.000000  52481 L_EQ2271
ZGRU5151 ZWLA5151 1 1 26.863 66.545 0.000000  52481 L_EQ2272
ZGRU5221 ZJAS5221 1 0 2.2990 21.925 187.6033    720 6004
ZGRU5221 ZTEL5221 1 0 2.7298 20.309 132.9959    720 6202
ZGRU5411 ZJAS5411 1 0 2.1280 21.360 285.9187   2250 N006
ZGRU5411 ZPLP5411 1 8 1.6000 19.936 284.1250   3000 N007
ZGRU5411 ZPLP5411 2 0 1.6000 19.856 334.9063   3000 N008
ZHAL3151 ZKED3151 1 1 5.0421 13.292 0.000000  52481 L_EQ2284
ZHAL3151 ZROK3151 1 1 11.806 36.451 0.000000  52481 L_EQ2285
ZHAL3151 ZROK3152 1 1 2.1187 5.8491 0.000000  52481 L_EQ2286
ZHAL3151 ZWIE3152 1 1 4.3112 13.846 0.000000  52481 L_EQ2287
ZHAL3152 ZHALL254 1 0 0.0000 0.0617 0.000000  52481 K_HAL24L
ZHAL3152 ZWIE3153 1 1 2.5374 8.1009 0.000000  52481 L_EQ2289
ZHAL3221 ZKOP3221 1 0 0.7018 4.6996 33.80170   1170 3303
ZHCZ3221 ZJOA3222 1 0 0.7018 4.6996 33.59500   1210 3102
ZHCZ3221 ZWRZ3221 1 0 0.3001 1.9989 14.40080   1100 3103
ZJAM3151 ZKAT3152 1 1 8.5232 24.344 0.000000  52481 L_EQ2320
ZJAM3151 ZTCN3151 1 1 9.7695 27.998 0.000000  52481 L_EQ2321
ZJAM3151 ZTCN3152 1 1 28.815 68.319 0.000000  52481 L_EQ2322
ZJAM3221 ZLAG3222 1 0 0.7986 4.6996 28.20250    760 3407
ZJAN1151 ZJAN1152 1 1 3.4098 11.093 0.000000  52481 L_EQ2324
ZJAN1151 ZJANFO51 1 0 0.0000 0.0617 0.000000  52481 K_JANO1F
ZJAN1151 ZJANL151 1 0 0.0000 0.0617 0.000000  52481 K_JAN11L
ZJAN1151 ZZGI1151 1 1 1.8114 5.1631 0.000000  52481 L_EQ2325
ZJAN1152 ZJANFO52 1 0 0.0000 0.0617 0.000000  52481 K_JANO2F
ZJAN1152 ZJANL251 1 0 0.0000 0.0617 0.000000  52481 K_JAN21L
ZJAN1152 ZZGI1151 1 1 2.0679 6.8680 0.000000  52481 L_EQ2334
ZJAN1152 ZZGI1152 1 1 4.0680 11.529 0.000000  52481 L_EQ2335
ZJAN1221 ZJAN1222 1 2 0.0000 0.0000 0.000000  26241 !JAN211
ZJAN1221 ZPAB1221 1 0 1.3891 8.0780 50.95040    960 1301
ZJAN1221 ZZGI1222 1 0 2.3861 13.020 87.29340   1020 1201
ZJAN1222 ZOLT1221 1 0 5.7402 43.149 261.5909   1100 1010
ZJAN1222 ZPIO1221 1 0 2.1393 15.599 102.9959   1120 1003
ZJAN1222 ZROG1221 1 0 4.4722 24.447 158.6777    960 1006
ZJAS5151 ZJASFO51 1 0 0.0000 0.0617 0.000000  52481 K_JASO1F
ZJAS5151 ZJASL151 1 0 0.0000 0.0617 0.000000  52481 K_JAS11L
ZJAS5151 ZJASL152 1 0 0.0000 0.0617 0.000000  52481 K_JAS12L
ZJOA3221 ZJOA3222 1 2 0.0000 0.0000 0.000000  26241 !JOA213
ZJOA3222 ZLOS3221 1 0 1.9021 13.702 89.79340   1120 3010
ZJOA3222 ZXJL3221 1 0 0.4017 2.5023 17.99590    880 3005K
ZJOA3411 ZJOA3412 1 2 0.0000 0.0000 0.000000  14432 !JOA413
ZJOA3412 ZWIE3411 1 0 3.9040 45.600 451.7999   2000 G001
ZKAT3221 ZKOP3221 1 0 1.9021 13.000 90.80580   1170 3311
ZKAT3221 ZLAG3222 1 0 0.9002 6.9018 44.79340   1170 3003
ZKED3151 ZKEDFO51 1 0 0.0000 0.0617 0.000000  52481 K_KEDO1F
ZKED3151 ZKEDG051 1 0 0.0000 0.0617 0.000000  52481 K_KED01G
ZKED3151 ZKEDG053 1 0 0.0000 0.0617 0.000000  52481 K_KED03G
ZKED3151 ZKEDL152 1 0 0.0000 0.0617 0.000000  52481 K_KED12L
ZKED3151 ZKEDL153 1 0 0.0000 0.0617 0.000000  52481 K_KED13L
ZKED3151 ZKEDL154 1 0 0.0000 0.0617 0.000000  52481 K_KED14L
ZKED3151 ZKEDL155 1 0 0.0000 0.0617 0.000000  52481 K_KED15L
ZKED3151 ZKEDL156 1 0 0.0000 0.0617 0.000000  52481 K_KED16L
ZKED3151 ZKEDL15A 1 0 0.0000 0.0617 0.000000  52481 K_KED1AL
ZKED3221 ZWIE3221 1 0 2.4006 16.500 116.1983   1137 3001
ZKHK3221 ZKHKG021 1 0 0.0000 0.2468 0.000000  26241 K_KHK01G
ZKHK3221 ZLOS3222 1 0 1.5004 11.301 73.40910    980 3403
ZKIE2221 ZJOA3221 1 0 5.4014 34.998 214.1942    990 209
ZKIE2221 ZKIE2222 1 2 0.0000 0.0000 0.000000  26241 !KIE212
ZKIE2221 ZLOS3221 1 0 7.2019 39.499 237.1900    760 208
ZKIE2222 ZKPK2221 1 0 1.1616 7.2310 46.54960    720 2407
ZKIE2222 ZRAD2221 1 0 1.2003 8.7023 57.00410    980 2406
ZKIE2222 ZROZ2221 1 0 5.8709 30.081 193.6157    915 2405
ZKIE2411 ZPEL2411 1 8 3.6160 42.304 442.3999   1960 F003
ZKLA3221 ZLUA3221 1 0 5.5563 30.395 185.8884    880 3019
ZKLA3221 ZSKA3221 1 0 7.7004 37.002 249.4007    902 3006
ZKOM3151 ZBIR3151 1 1 15.813 46.228 0.000000  52481 L_EQ2113
ZKOM3151 ZBIR3152 1 1 16.379 46.540 0.000000  52481 L_EQ2114
ZKOM3151 ZKAT3152 1 1 51.172 144.75 0.000000  52481 L_EQ2115
ZKOM3151 ZKOM3152 1 1 2.4999 7.0386 0.000000  52481 L_EQ2116
ZKOM3151 ZMOS3152 1 1 11.958 37.361 0.000000  52481 L_EQ2117
ZKOM3151 ZPRB3151 1 1 3.1194 9.9498 0.000000  52481 L_EQ2118
ZKOM3151 ZWIE3151 1 1 75.833 173.28 0.000000  52481 L_EQ2119
ZKON4151 ZADA4151 1 1 4.7130 13.501 0.000000  52481 L_EQ2290
ZKON4151 ZKON4152 1 1 0.1537 1.0031 0.000000  52481 L_EQ2291
ZKON4151 ZKONFO51 1 0 0.0000 0.0617 0.000000  52481 K_KONO1F
ZKON4151 ZKONG051 1 8 0.0000 0.0617 0.000000  52481 K_KON01G
ZKON4151 ZKONG054 1 8 0.0000 0.0617 0.000000  52481 K_KON04G
ZKON4151 ZKONG055 1 8 0.0000 0.0617 0.000000  52481 K_KON05G
ZKON4151 ZKONL152 1 0 0.0000 0.0617 0.000000  52481 K_KON12L
ZKON4151 ZKONL153 1 0 0.0000 0.0617 0.000000  52481 K_KON13L
ZKON4151 ZKRM4151 1 1 22.020 61.919 0.000000  52481 L_EQ2292
ZKON4151 ZLES4151 1 1 50.245 139.67 0.000000  52481 L_EQ2293
ZKON4151 ZTEL5151 1 1 96.268 203.97 0.000000  52481 L_EQ2294
ZKON4151 ZWLA5151 1 1 11.361 31.285 0.000000  52481 L_EQ2295
ZKON4221 ZKONG026 1 0 0.0000 0.2468 0.000000  26241 K_KON06G
ZKON4221 ZPAT4221 1 0 0.2856 1.6988 11.46690   1170 4319
ZKON4221 ZPAT4221 2 0 0.2856 1.6988 11.46690   1170 4320
ZKON4221 ZXPD4221 1 0 3.3686 31.339 347.5206    748 4032A
ZKOP3151 ZHAL3152 1 1 2.0425 5.0735 0.000000  52481 L_EQ2063
ZKOP3151 ZKAT3151 1 1 2.3994 11.241 0.000000  52481 L_EQ2064
ZKOP3151 ZKOM3152 1 1 52.801 99.645 0.000000  52481 L_EQ2065
ZKOP3151 ZKOP3152 1 1 0.2904 1.2451 0.000000  52481 L_EQ2066
ZKOP3151 ZLAG3151 1 1 5.0372 21.148 0.000000  52481 L_EQ2067
ZKOP3151 ZMOS3151 1 1 45.466 91.682 0.000000  52481 L_EQ2068
ZKOP3151 ZSIE3152 1 1 32.850 140.81 0.000000  52481 L_EQ2069
ZKOP3151 ZWIE3153 1 1 13.967 40.804 0.000000  52481 L_EQ2070
ZKOP3152 ZHAL3152 1 1 0.9051 3.7861 0.000000  52481 L_EQ2071
ZKOP3152 ZKOM3151 1 1 75.880 176.21 0.000000  52481 L_EQ2072
ZKOP3152 ZKOM3152 1 1 7.6036 20.618 0.000000  52481 L_EQ2073
ZKOP3152 ZKOPG150 1 8 0.0000 0.0617 0.000000  52481 K_KOP10G
ZKOP3152 ZMOS3151 1 1 5.6326 17.637 0.000000  52481 L_EQ2074
ZKOP3152 ZMOS3152 1 1 12.600 42.183 0.000000  52481 L_EQ2075
ZKOP3152 ZWIE3151 1 1 15.395 56.818 0.000000  52481 L_EQ2076
ZKOP3152 ZWIE3153 1 1 13.406 55.339 0.000000  52481 L_EQ2077
ZKOP3221 XLI_KO21 1 0 2.9234 16.713 119.0083   1080 904
ZKOP3221 ZKOPG121 1 8 0.0000 0.2468 0.000000  26241 K_KOP11G
ZKOP3221 ZKOPG122 1 0 0.0000 0.2468 0.000000  26241 K_KOP12G
ZKOP3221 ZWIE3221 1 0 1.5004 10.600 75.00000   1159 3301
ZKOR1151 ZKORFO51 1 0 0.0000 0.0617 0.000000  52481 K_KORO1F
ZKOZ2151 ZABR2151 1 1 76.138 152.56 0.000000  52481 L_EQ2141
ZKOZ2151 ZJAN1151 1 1 59.957 184.83 0.000000  52481 L_EQ2142
ZKOZ2151 ZJAN1152 1 1 47.898 145.50 0.000000  52481 L_EQ2143
ZKOZ2151 ZKOZFO51 1 0 0.0000 0.0617 0.000000  52481 K_KOZO1F
ZKOZ2151 ZKOZG052 1 0 0.0000 0.0617 0.000000  52481 K_KOZ02G
ZKOZ2151 ZKOZG056 1 0 0.0000 0.0617 0.000000  52481 K_KOZ06G
ZKOZ2151 ZKOZL152 1 0 0.0000 0.0617 0.000000  52481 K_KOZ12L
ZKOZ2151 ZMIL1151 1 1 104.78 215.42 0.000000  52481 L_EQ2144
ZKOZ2151 ZMIL1152 1 1 25.727 50.597 0.000000  52481 L_EQ2145
ZKOZ2151 ZPIA1152 1 1 18.565 41.801 0.000000  52481 L_EQ2146
ZKOZ2151 ZROZ2151 1 1 6.2363 17.001 0.000000  52481 L_EQ2147
ZKOZ2151 ZSDU1151 1 1 89.774 192.63 0.000000  52481 L_EQ2148
ZKOZ2221 ZKOZG021 1 0 0.0000 0.2468 0.000000  26241 K_KOZ01G
ZKOZ2221 ZKOZG023 1 0 0.0000 0.2468 0.000000  26241 K_KOZ03G
ZKOZ2221 ZKOZG024 1 8 0.0000 0.2468 0.000000  26241 K_KOZ04G
ZKOZ2221 ZKOZG025 1 0 0.0000 0.2468 0.000000  26241 K_KOZ05G
ZKOZ2221 ZKOZG027 1 0 0.0000 0.2468 0.000000  26241 K_KOZ07G
ZKOZ2221 ZKOZG028 1 8 0.0000 0.2468 0.000000  26241 K_KOZ08G
ZKOZ2221 ZPUL2221 1 0 2.6088 19.558 138.4091   1170 2006
ZKOZ2221 ZPUL2221 2 0 2.6088 19.558 138.4091   1170 2005
ZKOZ2221 ZROZ2221 1 0 2.7782 20.730 135.8058    980 2403
ZKOZ2221 ZROZ2222 1 0 2.9863 21.069 143.2025    760 2404
ZKOZ2411 ZKOZG019 1 0 0.0000 0.8160 0.000000  14432 K_KOZ09G
ZKOZ2411 ZKOZG110 1 0 0.0000 0.8160 0.000000  14432 K_KOZ10G
ZKOZ2411 ZKOZG111 1 0 0.0000 0.8160 0.000000  14432 K_KOZ11G
ZKOZ2411 ZLSY2411 1 0 2.6720 30.240 338.6000   1000 F001
ZKOZ2411 ZOSC2411 1 0 2.8160 34.304 358.3999   1960 F401
ZKPK2151 ZKPKFO51 1 0 0.0000 0.0617 0.000000  52481 K_KPKO1F
ZKPK2151 ZKPKL151 1 0 0.0000 0.0617 0.000000  52481 K_KPK11L
ZKPK2151 ZKPKL152 1 0 0.0000 0.0617 0.000000  52481 K_KPK12L
ZKPK2221 ZRAD2221 1 8 1.1858 8.8185 61.73550   1120 2408
ZKRA4221 ZDOD4221 1 0 0.0774 0.5856 0.000000  26241 4511
ZKRA4221 ZKRA4222 1 2 0.0000 0.0000 0.000000  26241 !KRA222
ZKRA4221 ZKRAG022 1 8 0.0000 0.2468 0.000000  26241 K_KRA02G
ZKRA4221 ZNCR4221 1 0 0.0532 0.1984 0.041300   1021 4533
ZKRA4222 ZKRAG025 1 0 0.0000 0.2468 0.000000  26241 K_KRA05G
ZKRA4222 ZMON4221 1 0 2.2700 16.771 111.1983   1097 4522
ZKRA4411 XVI_KR11 1 0 0.3520 3.8880 50.50000   1500 U011
ZKRA4411 XVI_KR12 1 8 0.3520 3.8880 50.50000   1500 U012
ZKRA4411 ZKRAG016 1 0 0.0000 0.8160 0.000000  14432 K_KRA06G
ZKRA4411 ZKRAG017 1 0 0.0000 0.8160 0.000000  14432 K_KRA07G
ZKRA4411 ZKRAG018 1 0 0.0000 0.8160 0.000000  14432 K_KRA08G
ZKRA4411 ZMON4411 1 0 1.1680 13.744 142.7188   2194 H501
ZKRA4411 ZPLE4411 1 0 5.9360 69.216 741.8125   2000 M001
ZKRI2151 ZBGC2151 1 1 4.9767 15.584 0.000000  52481 L_EQ2307
ZKRI2151 ZKLA3152 1 1 50.732 132.70 0.000000  52481 L_EQ2308
ZKRI2151 ZKRIFO51 1 0 0.0000 0.0617 0.000000  52481 K_KRIO1F
ZKRI2151 ZTAW3151 1 1 34.237 77.741 0.000000  52481 L_EQ2309
ZKRI2411 XKR_LE11 1 0 1.7920 17.664 215.6625   1500 U006
ZKRI2411 ZKRI2412 1 2 0.0000 0.0000 0.000000  14432 !KRI411
ZKRI2411 ZTAW3411 1 0 2.1120 22.448 290.1812   2000 415
ZKRI2412 XKR_LE12 1 0 1.7920 17.664 215.6625   1500 U007
ZKRI2412 ZRZE2411 1 0 1.9040 22.848 229.1625   1960 F302
ZKRM4151 ZKRMFO51 1 0 0.0000 0.0617 0.000000  52481 K_KRMO1F
ZKRM4151 ZLES4151 1 1 19.412 44.408 0.000000  52481 L_EQ2319
ZLAG3151 ZKAT3151 1 1 0.6776 2.6039 0.000000  52481 L_EQ2277
ZLAG3152 ZLOS3151 1 1 2.7225 7.4778 0.000000  52481 L_EQ2373
ZLAG3152 ZTCN3151 1 1 17.408 53.461 0.000000  52481 L_EQ2374
ZLAG3152 ZTCN3152 1 1 22.865 46.228 0.000000  52481 L_EQ2375
ZLAG3152 ZWRZ3152 1 1 75.210 208.97 0.000000  52481 L_EQ2376
ZLAG3221 ZLAG3222 1 2 0.0000 0.0000 0.000000  26241 !LAG213
ZLAG3221 ZXJL3221 1 0 2.5991 19.500 124.0083   1100 3005B
ZLAG3222 ZLAGG026 1 8 0.0000 0.2468 0.000000  26241 K_LAG06G
ZLAG3222 ZLAGG027 1 8 0.0000 0.2468 0.000000  26241 K_LAG07G
ZLAG3411 ZLAG3412 1 2 0.0000 0.0000 0.000000  14432 Switch
ZLAG3411 ZLAGG110 1 0 0.0000 0.8160 0.000000  14432 K_LAG10G
ZLAG3411 ZROK3411 1 0 1.1840 13.328 117.3625   2000 G005
ZLAG3411 ZTCN3411 1 0 0.7040 7.8560 71.12500   2000 G401
ZLEC2151 ZABR2151 1 1 0.2408 0.7804 0.000000  52481 L_EQ2390
ZLEC2151 ZLECG051 1 0 0.0000 0.0617 0.000000  52481 K_LEC01G
ZLEC2151 ZLECG052 1 0 0.0000 0.0617 0.000000  52481 K_LEC02G
ZLEC2151 ZLECL151 1 0 0.0000 0.0617 0.000000  52481 K_LEC11L
ZLEC2151 ZLECL152 1 0 0.0000 0.0617 0.000000  52481 K_LEC12L
ZLES4151 ZLESFO51 1 0 0.0000 0.0617 0.000000  52481 K_LESO1F
ZLES4151 ZLESL152 1 0 0.0000 0.0617 0.000000  52481 K_LES12L
ZLES4151 ZLESL15E 1 0 0.0000 0.0617 0.000000  52481 K_LES1EL
ZLES4221 ZPLE4221 1 0 4.5206 25.289 181.1983    980 4213
ZLES4221 ZPOL4222 1 0 4.5399 29.485 182.8099    962 4013
ZLOS3221 ZLOS3222 1 2 0.0000 0.0000 0.000000  26241 !LOS213
ZLOS3222 ZSIE3222 1 0 2.8992 17.201 106.4050    950 3402
ZLSN4151 ZLSNFO51 1 0 0.0000 0.0617 0.000000  52481 K_LSNO1F
ZLSN4151 ZZUK4151 1 1 16.111 56.881 0.000000  52481 L_EQ2296
ZLSN4221 ZMIK4221 1 0 6.0597 44.218 300.3926   1220 4014
ZLSN4221 ZZGC4221 1 0 1.0938 8.0683 52.50000    750 4025
ZLSN4221 ZZUK4221 1 8 3.7316 27.569 182.6033    920 4023
ZLSY2151 ZABR2151 1 1 0.6159 2.7116 0.000000  52481 L_EQ2084
ZLSY2151 ZCHS2151 1 1 5.6495 17.345 0.000000  52481 L_EQ2085
ZLSY2151 ZKOZ2151 1 1 24.748 84.159 0.000000  52481 L_EQ2086
ZLSY2151 ZLEC2151 1 1 2.4103 7.7283 0.000000  52481 L_EQ2087
ZLSY2151 ZLSYFO51 1 0 0.0000 0.0617 0.000000  52481 K_LSYO1F
ZLSY2151 ZSDU1151 1 1 43.423 149.03 0.000000  52481 L_EQ2088
ZLUA3151 ZLUAL15E 1 0 0.0000 0.0617 0.000000  52481 K_LUA1EL
ZLUA3151 ZSIE3151 1 1 7.6061 18.659 0.000000  52481 L_EQ2186
ZLUA3151 ZSKA3151 1 1 17.420 38.505 0.000000  52481 L_EQ2187
ZLUA3151 ZSKA3152 1 1 10.468 24.978 0.000000  52481 L_EQ2188
ZLUA3151 ZSKA3153 1 1 17.706 39.365 0.000000  52481 L_EQ2189
ZLUA3151 ZWAN3151 1 1 7.8093 27.173 0.000000  52481 L_EQ2190
ZLUA3151 ZWAN3152 1 1 0.8470 1.9868 0.000000  52481 L_EQ2191
ZLUA3152 ZLUAL25E 1 0 0.0000 0.0617 0.000000  52481 K_LUA2EL
ZLUA3152 ZRAD2151 1 1 41.455 85.594 0.000000  52481 L_EQ2224
ZLUA3152 ZSIE3151 1 1 12.035 25.893 0.000000  52481 L_EQ2225
ZLUA3152 ZSKA3152 1 1 5.7172 14.767 0.000000  52481 L_EQ2226
ZLUA3152 ZWAN3151 1 1 0.4973 1.2148 0.000000  52481 L_EQ2227
ZLUA3221 ZSIE3221 1 0 2.9088 20.067 145.0000   1120 3018
ZLUA3221 ZSIE3222 1 0 2.8992 20.202 145.0000   1120 3017
ZLUA3221 ZWAN3221 1 0 1.0019 6.3985 44.40080    880 3602
ZMIK4151 ZCRN4151 1 1 22.258 53.263 0.000000  52481 L_EQ2310
ZMIK4151 ZMIK4152 1 1 18.361 59.308 0.000000  52481 L_EQ2311
ZMIK4151 ZMIKFO51 1 0 0.0000 0.0617 0.000000  52481 K_MIKO1F
ZMIK4151 ZMIKL151 1 0 0.0000 0.0617 0.000000  52481 K_MIK11L
ZMIK4151 ZTUE4151 1 1 0.6219 4.2495 0.000000  52481 L_EQ2312
ZMIK4152 ZCRN4151 1 1 38.523 88.123 0.000000  52481 L_EQ2353
ZMIK4152 ZMIKFO52 1 0 0.0000 0.0617 0.000000  52481 K_MIKO2F
ZMIK4152 ZMIKL251 1 0 0.0000 0.0617 0.000000  52481 K_MIK21L
ZMIK4152 ZTUE4151 1 1 0.6219 4.2495 0.000000  52481 L_EQ2354
ZMIK4221 ZMIK4222 1 2 0.0000 0.0000 0.000000  26241 !MIK223
ZMIK4221 ZMIKG024 1 0 0.0000 0.2468 0.000000  26241 K_MIK04G
ZMIK4221 ZMIKG025 1 0 0.0000 0.2468 0.000000  26241 K_MIK05G
ZMIK4221 ZPOL4222 1 0 5.0288 43.478 261.5909   1174 4002
ZMIK4221 ZSWI4222 1 0 7.0519 38.502 289.4007    890 4003
ZMIK4222 ZMIKG022 1 0 0.0000 0.2468 0.000000  26241 K_MIK02G
ZMIK4222 ZMIKG023 1 0 0.0000 0.2468 0.000000  26241 K_MIK03G
ZMIK4222 ZMIKG026 1 0 0.0000 0.2468 0.000000  26241 K_MIK06G
ZMIK4222 ZPOL4221 1 0 5.0288 43.478 261.5909   1174 4001
ZMIK4222 ZSWI4221 1 0 7.0519 38.502 289.4007    890 4004
ZMIK4411 ZMIK4414 1 7 0.0000 0.0000 0.000000  14432 ByPssPF2
ZMIK4411 ZMIK4415 1 7 0.0000 0.0000 0.000000  14432 ByPssPF4
ZMIK4411 ZMIK4416 1 2 0.0000 0.0000 0.000000  14432 !MIK416
ZMIK4411 ZPAS4411 1 0 3.5680 43.584 599.9000   2000 H013
ZMIK4412 XHG_MI11 1 0 0.2240 2.3680 28.36870   2500 567
ZMIK4413 XHG_MI12 1 0 0.2400 2.4960 30.25000   2500 568
ZMIK4414 ZMIK4412 1 7 0.0000 0.0000 0.000000  14432 ByPssPF1
ZMIK4415 ZMIK4413 1 7 0.0000 0.0000 0.000000  14432 ByPssPF3
ZMIK4416 ZMIKG111 1 8 0.0000 0.8160 0.000000  14432 K_MIK11G
ZMIL1151 ZMIL1152 1 1 4.5206 11.392 0.000000  52481 L_EQ2395
ZMIL1151 ZMILFO51 1 0 0.0000 0.0617 0.000000  52481 K_MILO1F
ZMIL1151 ZMSK1151 1 1 76.720 207.56 0.000000  52481 L_EQ2396
ZMIL1151 ZWTO1151 1 1 1.8888 8.1300 0.000000  52481 L_EQ2397
ZMIL1152 ZMILFO52 1 0 0.0000 0.0617 0.000000  52481 K_MILO2F
ZMIL1152 ZMSK1151 1 1 71.783 204.14 0.000000  52481 L_EQ2399
ZMIL1152 ZWTO1151 1 1 1.9299 10.875 0.000000  52481 L_EQ2400
ZMIL1221 ZMOR1221 1 0 2.5410 19.302 127.9959    980 1101
ZMIL1221 ZOST1221 1 0 7.0616 54.300 342.0040   1120 1004
ZMIL1411 ZKOZ2411 1 0 2.4000 24.096 252.0000   2240 402
ZMIL1411 ZMSK1411 1 0 1.7920 21.264 213.2812   1960 E101
ZMIL1411 ZOLT1411 1 0 2.0320 23.408 250.0188   1200 E006
ZMIL1411 ZSTN1411 1 0 0.5600 6.4320 136.7875   1960 E202
ZMIL1411 ZSTN1411 2 0 0.5600 6.4640 69.88130   1200 E203
ZMKR2151 ZCHS2151 1 1 13.432 33.171 0.000000  52481 L_EQ2092
ZMKR2151 ZMKRFO51 1 0 0.0000 0.0617 0.000000  52481 K_MKRO1F
ZMKR2151 ZSTW2151 1 1 11.318 25.835 0.000000  52481 L_EQ2093
ZMKR2151 ZZAM2151 1 1 2.4648 7.6799 0.000000  52481 L_EQ2094
ZMKR2221 ZZAM2221 1 0 1.5294 10.048 65.00000    990 2201
ZMON4151 ZMONFO51 1 0 0.0000 0.0617 0.000000  52481 K_MONO1F
ZMON4221 ZPLC4221 1 0 3.5671 26.339 146.5909    950 4528
ZMON4411 ZDUN5411 1 0 3.6000 42.384 441.3374   1900 418
ZMON4411 ZMON4412 1 2 0.0000 0.0000 0.000000  14432 !MON414
ZMOR1151 ZPIA1151 1 1 1.8344 5.5672 0.000000  52481 L_EQ2164
ZMOR1151 ZPRG1151 1 1 12.046 27.809 0.000000  52481 L_EQ2165
ZMOR1151 ZWTO1151 1 1 1.7956 6.6562 0.000000  52481 L_EQ2166
ZMOR1152 ZMIL1151 1 1 25.991 64.344 0.000000  52481 L_EQ2212
ZMOR1152 ZMIL1152 1 1 20.339 53.190 0.000000  52481 L_EQ2213
ZMOR1152 ZMORFO52 1 0 0.0000 0.0617 0.000000  52481 K_MORO2F
ZMOR1152 ZMORL251 1 0 0.0000 0.0617 0.000000  52481 K_MOR21L
ZMOR1152 ZMSK1151 1 1 1.7593 5.9907 0.000000  52481 L_EQ2214
ZMOR1152 ZPIA1152 1 1 2.6729 8.7435 0.000000  52481 L_EQ2215
ZMOR1152 ZPRG1151 1 1 11.161 37.858 0.000000  52481 L_EQ2216
ZMOR1152 ZSOC1151 1 1 8.6576 26.633 0.000000  52481 L_EQ2217
ZMOR1152 ZWTO1151 1 1 4.8061 31.687 0.000000  52481 L_EQ2218
ZMOR1221 ZKOZ2221 1 0 7.0664 37.428 269.0083   1600 220
ZMOR1221 ZPDE1221 1 0 5.8612 42.311 289.6073    980 1005
ZMOR1221 ZPIA1221 1 0 1.8489 11.301 46.34300   1250 1103
ZMOR1221 ZWTO1221 1 0 0.4501 3.1508 22.99590    900 1102
ZMOS3151 ZMOS3152 1 1 1.8707 5.4704 0.000000  52481 L_EQ2278
ZMOS3151 ZWIE3151 1 1 4.6065 13.835 0.000000  52481 L_EQ2279
ZMOS3151 ZWIE3153 1 1 4.3366 12.755 0.000000  52481 L_EQ2280
ZMOS3152 ZKOM3152 1 1 15.152 44.755 0.000000  52481 L_EQ2358
ZMOS3152 ZMOSL251 1 0 0.0000 0.0617 0.000000  52481 K_MOS21L
ZMOS3152 ZWIE3151 1 1 2.1889 6.5618 0.000000  52481 L_EQ2359
ZMOS3152 ZWIE3153 1 1 7.4016 24.401 0.000000  52481 L_EQ2360
ZMOS3221 ZWIE3221 1 0 2.1006 14.902 104.4008    965 3302
ZMSK1152 ZMOR1151 1 1 1.5198 4.9332 0.000000  52481 L_EQ2055
ZMSK1152 ZMOR1152 1 1 74.068 176.17 0.000000  52481 L_EQ2056
ZMSK1152 ZMSK1151 1 1 0.9535 2.6765 0.000000  52481 L_EQ2057
ZMSK1152 ZPRG1151 1 1 1.9699 6.3440 0.000000  52481 L_EQ2058
ZMSW3151 ZJAM3151 1 1 1.4024 3.5598 0.000000  52481 L_EQ2059
ZMSW3151 ZKAT3152 1 1 0.4296 1.2983 0.000000  52481 L_EQ2060
ZMSW3151 ZMSWG053 1 8 0.0000 0.0617 0.000000  52481 K_MSW03G
ZMSW3151 ZMSWL151 1 0 0.0000 0.0617 0.000000  52481 K_MSW11L
ZMSW3151 ZMSWL152 1 0 0.0000 0.0617 0.000000  52481 K_MSW12L
ZMSW3151 ZMSWL153 1 0 0.0000 0.0617 0.000000  52481 K_MSW13L
ZMSW3151 ZTCN3151 1 1 7.8710 26.422 0.000000  52481 L_EQ2061
ZMSW3151 ZTCN3152 1 1 10.410 28.681 0.000000  52481 L_EQ2062
ZNAR1151 ZELK1151 1 1 15.957 35.926 0.000000  52481 L_EQ2078
ZNAR1151 ZNARFO51 1 0 0.0000 0.0617 0.000000  52481 K_NARO1F
ZNAR1151 ZOST1151 1 1 10.019 30.019 0.000000  52481 L_EQ2079
ZNAR1411 ZLMS1411 1 0 2.2400 24.288 303.0000   1500 E703
ZNCR4151 ZNCRFO51 1 0 0.0000 0.0617 0.000000  52481 K_NCRO1F
ZOLM5151 ZELK1151 1 1 37.273 117.26 0.000000  52481 L_EQ2101
ZOLM5151 ZGBL5151 1 1 60.973 150.98 0.000000  52481 L_EQ2102
ZOLM5151 ZGBL5152 1 1 56.937 130.45 0.000000  52481 L_EQ2103
ZOLM5151 ZGRU5151 1 1 19.056 49.203 0.000000  52481 L_EQ2104
ZOLM5151 ZOLMFO51 1 0 0.0000 0.0617 0.000000  52481 K_OLMO1F
ZOLM5151 ZOLS5151 1 1 0.6570 2.1913 0.000000  52481 L_EQ2105
ZOLM5151 ZPLO1152 1 1 23.672 75.093 0.000000  52481 L_EQ2106
ZOLM5221 ZOLS5221 1 0 0.3678 3.7655 103.4091   1200 6501
ZOLS5151 ZELK1151 1 1 100.16 219.13 0.000000  52481 L_EQ2107
ZOLS5151 ZOLSFO51 1 0 0.0000 0.0617 0.000000  52481 K_OLSO1F
ZOLS5151 ZOLSL151 1 0 0.0000 0.0617 0.000000  52481 K_OLS11L
ZOLS5151 ZOLSL152 1 0 0.0000 0.0617 0.000000  52481 K_OLS12L
ZOLS5221 ZWLA5222 1 0 13.112 77.401 539.7727    720 6002
ZOLT1151 ZMOR1152 1 1 3.4207 10.360 0.000000  52481 L_EQ2108
ZOLT1151 ZOLTFO51 1 0 0.0000 0.0617 0.000000  52481 K_OLTO1F
ZOLT1151 ZSOC1151 1 1 5.2078 16.397 0.000000  52481 L_EQ2109
ZOLT1221 ZMOR1221 1 0 0.5711 4.2689 25.82640   1210 1012
ZOLT1221 ZOLT1222 1 2 0.0000 0.0000 0.000000  26241 !OLT211
ZOLT1222 ZMOR1221 1 0 0.6486 4.8013 31.40500   1250 1011
ZOLT1222 ZSOC1221 1 0 1.9989 14.931 96.19830    980 1013
ZOLT1411 ZMSK1411 1 0 0.3680 4.2080 45.28120   1960 E008
ZOLT1411 ZPLO1411 1 0 2.7360 31.728 338.8624   1960 E007
ZOLT1411 ZROG1411 1 0 5.0880 58.656 631.5186   2000 E009
ZOSC2151 ZCHM2151 1 1 14.835 34.549 0.000000  52481 L_EQ2121
ZOSC2151 ZKOZ2151 1 1 106.38 209.53 0.000000  52481 L_EQ2122
ZOSC2151 ZKPK2151 1 1 88.509 121.10 0.000000  52481 L_EQ2123
ZOSC2151 ZOSCFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSCO1F
ZOSC2151 ZPEL2151 1 1 11.234 45.449 0.000000  52481 L_EQ2124
ZOSC2151 ZROZ2151 1 1 3.2525 9.1815 0.000000  52481 L_EQ2125
ZOSC2151 ZSTW2151 1 1 10.231 20.265 0.000000  52481 L_EQ2126
ZOSC2411 ZPEL2411 1 0 1.7440 20.432 213.6000   1960 F002
ZOSP2151 ZOSPL151 1 0 0.0000 0.0617 0.000000  52481 K_OSP11L
ZOSR4151 ZADA4151 1 1 13.615 36.619 0.000000  52481 L_EQ2130
ZOSR4151 ZKON4151 1 1 23.983 60.438 0.000000  52481 L_EQ2131
ZOSR4151 ZLES4151 1 1 19.970 68.261 0.000000  52481 L_EQ2132
ZOSR4151 ZOSRFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSRO1F
ZOSR4151 ZPAS4151 1 1 30.809 58.661 0.000000  52481 L_EQ2133
ZOSR4151 ZPAS4152 1 1 12.470 47.770 0.000000  52481 L_EQ2134
ZOSR4151 ZTRE1152 1 1 23.852 74.201 0.000000  52481 L_EQ2135
ZOSR4411 ZKRM4411 1 0 3.1520 32.816 443.0375   1800 H005
ZOSR4411 ZPAS4411 1 8 2.3840 25.376 268.6000   2000 H006
ZOST1151 ZMIL1152 1 1 53.776 110.05 0.000000  52481 L_EQ2136
ZOST1151 ZOSTFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSTO1F
ZOST1151 ZOSTG053 1 0 0.0000 0.0617 0.000000  52481 K_OST03G
ZOST1151 ZOSTG054 1 8 0.0000 0.0617 0.000000  52481 K_OST04G
ZOST1151 ZOSTG055 1 0 0.0000 0.0617 0.000000  52481 K_OST05G
ZOST1151 ZOSTL151 1 0 0.0000 0.0617 0.000000  52481 K_OST11L
ZOST1151 ZOSTL152 1 0 0.0000 0.0617 0.000000  52481 K_OST12L
ZOST1151 ZOSTL153 1 0 0.0000 0.0617 0.000000  52481 K_OST13L
ZOST1151 ZPDE1152 1 1 78.707 222.67 0.000000  52481 L_EQ2137
ZOST1151 ZPLO1152 1 1 26.269 89.867 0.000000  52481 L_EQ2138
ZOST1151 ZPRG1151 1 1 21.350 60.743 0.000000  52481 L_EQ2139
ZOST1151 ZWTO1151 1 1 67.321 224.92 0.000000  52481 L_EQ2140
ZOST1221 ZOLS5221 1 0 3.4219 35.831 465.9298   1290 221
ZOST1221 ZOSTG021 1 0 0.0000 0.2468 0.000000  26241 K_OST01G
ZOST1221 ZOSTG022 1 0 0.0000 0.2468 0.000000  26241 K_OST02G
ZOST1411 ZLMS1411 1 0 1.0400 11.184 142.4375   2970 E011
ZOST1411 ZLMS1411 2 0 1.0400 11.184 142.4375   2970 E010
ZOST1411 ZOLM5411 1 0 3.8880 40.592 547.6624   2400 424
ZPAB1151 ZJAN1151 1 1 2.0546 5.8552 0.000000  52481 L_EQ2149
ZPAB1151 ZJAN1152 1 1 53.580 159.85 0.000000  52481 L_EQ2150
ZPAB1151 ZPABFO51 1 0 0.0000 0.0617 0.000000  52481 K_PABO1F
ZPAB1151 ZPABL151 1 0 0.0000 0.0617 0.000000  52481 K_PAB11L
ZPAB1151 ZPAI1151 1 1 9.5263 30.840 0.000000  52481 L_EQ2151
ZPAB1151 ZZGI1151 1 1 40.272 126.14 0.000000  52481 L_EQ2152
ZPAB1152 ZADA4151 1 1 20.782 58.190 0.000000  52481 L_EQ2153
ZPAB1152 ZJAN1151 1 1 16.100 48.767 0.000000  52481 L_EQ2154
ZPAB1152 ZJAN1152 1 1 1.8210 5.6120 0.000000  52481 L_EQ2155
ZPAB1152 ZPABFO52 1 0 0.0000 0.0617 0.000000  52481 K_PABO2F
ZPAB1152 ZPABL251 1 0 0.0000 0.0617 0.000000  52481 K_PAB21L
ZPAB1152 ZTRE1151 1 1 19.804 57.209 0.000000  52481 L_EQ2156
ZPAB1152 ZZGI1151 1 1 4.5181 13.571 0.000000  52481 L_EQ2157
ZPAB1221 ZPAB1222 1 2 0.0000 0.0000 0.000000  26241 !PAB211
ZPAB1221 ZROG1221 1 0 2.7588 19.128 156.0537   1250 1008
ZPAB1222 ZADA4221 1 0 5.1691 29.998 196.1983    990 206
ZPAB1222 ZROG1222 1 0 2.7588 19.128 156.0537   1300 1009
ZPAI1151 ZEBE1151 1 1 0.6740 4.6125 0.000000  52481 L_EQ2158
ZPAI1151 ZPAI1152 1 1 2.2361 15.532 0.000000  52481 L_EQ2159
ZPAI1151 ZPAIFO51 1 0 0.0000 0.0617 0.000000  52481 K_PAIO1F
ZPAI1151 ZPIO1151 1 1 4.8594 18.497 0.000000  52481 L_EQ2160
ZPAI1152 ZEBE1151 1 1 0.5155 3.5042 0.000000  52481 L_EQ2161
ZPAI1152 ZPAIFO52 1 0 0.0000 0.0617 0.000000  52481 K_PAIO2F
ZPAI1152 ZPIO1152 1 1 6.0948 19.073 0.000000  52481 L_EQ2162
ZPAI1152 ZWRZ3151 1 1 11.691 40.900 0.000000  52481 L_EQ2163
ZPAS4151 ZCRN4151 1 1 11.246 37.350 0.000000  52481 L_EQ2167
ZPAS4151 ZLES4151 1 1 94.468 220.45 0.000000  52481 L_EQ2168
ZPAS4151 ZPAS4152 1 1 11.631 33.264 0.000000  52481 L_EQ2169
ZPAS4151 ZPASFO51 1 0 0.0000 0.0617 0.000000  52481 K_PASO1F
ZPAS4151 ZWRC4151 1 1 5.7475 15.305 0.000000  52481 L_EQ2170
ZPAS4151 ZWRC4152 1 1 5.9798 17.599 0.000000  52481 L_EQ2171
ZPAS4152 ZCRN4151 1 1 6.0222 24.263 0.000000  52481 L_EQ2172
ZPAS4152 ZLES4151 1 1 20.991 41.087 0.000000  52481 L_EQ2173
ZPAS4152 ZPASFO52 1 0 0.0000 0.0617 0.000000  52481 K_PASO2F
ZPAS4152 ZWRC4151 1 1 9.6098 20.691 0.000000  52481 L_EQ2174
ZPAS4152 ZWRC4152 1 1 4.9368 15.458 0.000000  52481 L_EQ2175
ZPAT4151 ZBYD5151 1 1 19.492 52.668 0.000000  52481 L_EQ2176
ZPAT4151 ZJAS5151 1 1 40.954 95.598 0.000000  52481 L_EQ2177
ZPAT4151 ZKON4151 1 1 1.4701 9.3872 0.000000  52481 L_EQ2178
ZPAT4151 ZKON4152 1 1 1.4701 9.3872 0.000000  52481 L_EQ2179
ZPAT4151 ZPAT4152 1 1 27.223 66.211 0.000000  52481 L_EQ2180
ZPAT4151 ZPATFO51 1 0 0.0000 0.0617 0.000000  52481 K_PATO1F
ZPAT4151 ZPATL151 1 0 0.0000 0.0617 0.000000  52481 K_PAT11L
ZPAT4151 ZPATL152 1 0 0.0000 0.0617 0.000000  52481 K_PAT12L
ZPAT4151 ZWLA5151 1 1 51.121 153.25 0.000000  52481 L_EQ2181
ZPAT4152 ZBYD5151 1 1 14.642 46.615 0.000000  52481 L_EQ2182
ZPAT4152 ZCZE4151 1 1 18.976 65.321 0.000000  52481 L_EQ2183
ZPAT4152 ZJAS5151 1 1 43.590 116.83 0.000000  52481 L_EQ2184
ZPAT4152 ZPATFO52 1 0 0.0000 0.0617 0.000000  52481 K_PATO2F
ZPAT4152 ZPATG051 1 8 0.0000 0.0617 0.000000  52481 K_PAT01G
ZPAT4152 ZPATL251 1 0 0.0000 0.0617 0.000000  52481 K_PAT21L
ZPAT4152 ZPKW4152 1 1 31.879 140.11 0.000000  52481 L_EQ2185
ZPAT4221 ZBYD5221 1 0 6.5776 48.274 279.0083   1050 217a
ZPAT4221 ZJAS5221 1 0 8.3103 43.270 266.5909   1050 216
ZPAT4221 ZPAT4222 1 2 0.0000 0.0000 0.000000  26241 !PAT214
ZPAT4221 ZPATG022 1 0 0.0000 0.2468 0.000000  26241 K_PAT02G
ZPAT4221 ZPATG026 1 8 0.0000 0.2468 0.000000  26241 K_PAT06G
ZPAT4222 ZPATG025 1 0 0.0000 0.2468 0.000000  26241 K_PAT05G
ZPAT4222 ZWLA5222 1 0 5.6918 33.052 212.3967    950 215
ZPAT4411 ZPAT4412 1 2 0.0000 0.0000 0.000000  14432 Switch
ZPAT4411 ZPATG019 1 0 0.0000 0.8160 0.000000  14432 K_PAT09G
ZPDE1151 ZPDEFO51 1 0 0.0000 0.0617 0.000000  52481 K_PDEO1F
ZPDE1151 ZPDEL151 1 0 0.0000 0.0617 0.000000  52481 K_PDE11L
ZPDE1151 ZPLO1151 1 1 1.3467 4.1999 0.000000  52481 L_EQ2197
ZPDE1151 ZSOC1151 1 1 4.8025 15.138 0.000000  52481 L_EQ2198
ZPDE1152 ZADA4151 1 1 17.099 53.720 0.000000  52481 L_EQ2199
ZPDE1152 ZPDEFO52 1 0 0.0000 0.0617 0.000000  52481 K_PDEO2F
ZPDE1152 ZPDEL251 1 0 0.0000 0.0617 0.000000  52481 K_PDE21L
ZPDE1152 ZPLO1152 1 1 1.5512 4.9416 0.000000  52481 L_EQ2200
ZPDE1152 ZPRG1151 1 1 20.322 70.768 0.000000  52481 L_EQ2201
ZPDE1152 ZSOC1151 1 1 43.438 88.594 0.000000  52481 L_EQ2202
ZPDE1221 ZPAT4222 1 8 7.0906 51.251 352.9959    980 207
ZPEL2151 ZCHM2151 1 1 5.3712 11.442 0.000000  52481 L_EQ2207
ZPEL2151 ZKLA3151 1 1 10.143 29.676 0.000000  52481 L_EQ2208
ZPEL2151 ZKLA3152 1 1 79.257 152.16 0.000000  52481 L_EQ2209
ZPEL2151 ZLUA3152 1 1 33.464 97.835 0.000000  52481 L_EQ2210
ZPEL2151 ZPELG051 1 0 0.0000 0.0617 0.000000  52481 K_PEL01G
ZPEL2151 ZPELL152 1 0 0.0000 0.0617 0.000000  52481 K_PEL12L
ZPEL2151 ZRAD2151 1 1 32.104 86.706 0.000000  52481 L_EQ2211
ZPEL2221 ZKLA3221 1 0 1.8005 21.199 208.5950   1250 222
ZPEL2221 ZPEL2222 1 2 0.0000 0.0000 0.000000  26241 !PEL212
ZPEL2221 ZPELG022 1 0 0.0000 0.2468 0.000000  26241 K_PEL02G
ZPEL2222 ZPELG023 1 8 0.0000 0.2468 0.000000  26241 K_PEL03G
ZPEL2222 ZPELG024 1 0 0.0000 0.2468 0.000000  26241 K_PEL04G
ZPEL2222 ZRAD2221 1 0 4.2689 31.770 207.9752   1170 2002
ZPEL2411 ZPELG015 1 8 0.0000 0.8160 0.000000  14432 K_PEL05G
ZPEL2411 ZPELG016 1 8 0.0000 0.8160 0.000000  14432 K_PEL06G
ZPEL2411 ZPELG017 1 0 0.0000 0.8160 0.000000  14432 K_PEL07G
ZPEL2411 ZPELG019 1 0 0.0000 0.8160 0.000000  14432 K_PEL09G
ZPEL2411 ZRZE2411 1 0 1.6800 17.968 183.6000   2000 F301
ZPEL2411 ZTAW3411 1 0 2.7040 31.904 316.3999   1250 405
ZPIA1151 ZPIAFO51 1 0 0.0000 0.0617 0.000000  52481 K_PIAO1F
ZPIA1151 ZPIAL151 1 0 0.0000 0.0617 0.000000  52481 K_PIA11L
ZPIA1151 ZPIAL152 1 0 0.0000 0.0617 0.000000  52481 K_PIA12L
ZPIA1151 ZSOC1151 1 1 18.957 42.585 0.000000  52481 L_EQ2219
ZPIA1152 ZPIAL251 1 0 0.0000 0.0617 0.000000  52481 K_PIA21L
ZPIA1152 ZPIAL252 1 0 0.0000 0.0617 0.000000  52481 K_PIA22L
ZPIA1152 ZPIAL253 1 0 0.0000 0.0617 0.000000  52481 K_PIA23L
ZPIA1221 ZKOZ2221 1 0 5.8080 35.579 291.5909   1410 201
ZPIO1151 ZJAN1152 1 1 23.555 72.725 0.000000  52481 L_EQ2220
ZPIO1151 ZKPK2151 1 1 98.651 201.25 0.000000  52481 L_EQ2221
ZPIO1151 ZPIO1152 1 1 10.344 34.347 0.000000  52481 L_EQ2222
ZPIO1151 ZPIOFO51 1 0 0.0000 0.0617 0.000000  52481 K_PIOO1F
ZPIO1151 ZPIOL15E 1 0 0.0000 0.0617 0.000000  52481 K_PIO1EL
ZPIO1152 ZJAN1152 1 1 24.541 79.551 0.000000  52481 L_EQ2223
ZPIO1152 ZPIOFO52 1 0 0.0000 0.0617 0.000000  52481 K_PIOO2F
ZPIO1152 ZPIOL251 1 0 0.0000 0.0617 0.000000  52481 K_PIO21L
ZPIO1221 ZROG1222 1 0 1.9312 14.041 99.33880   1200 1403
ZPKW4151 ZMON4151 1 1 75.126 178.16 0.000000  52481 L_EQ2232
ZPKW4151 ZPKW4152 1 1 5.8153 17.710 0.000000  52481 L_EQ2233
ZPKW4151 ZPKWFO51 1 0 0.0000 0.0617 0.000000  52481 K_PKWO1F
ZPKW4151 ZPLE4151 1 1 48.598 139.57 0.000000  52481 L_EQ2234
ZPKW4152 ZCZE4152 1 1 22.605 59.793 0.000000  52481 L_EQ2235
ZPKW4152 ZPKWFO52 1 0 0.0000 0.0617 0.000000  52481 K_PKWO2F
ZPKW4152 ZZYD5151 1 1 24.401 77.824 0.000000  52481 L_EQ2236
ZPKW4221 ZZYD5221 1 0 7.3374 48.100 307.1900    720 218
ZPKW4222 ZBYD5221 1 0 2.2312 24.311 334.7106   1500 214
ZPKW4222 ZBYD5221 2 0 2.2312 24.311 334.7106   1500 213
ZPKW4222 ZPKW4221 1 2 0.0000 0.0000 0.000000  26241 SERB_1
ZPKW4222 ZPLE4221 1 0 6.3501 36.890 240.9917    940 4209
ZPLC4151 ZPLCG051 1 0 0.0000 0.0617 0.000000  52481 K_PLC01G
ZPLC4151 ZPLCL151 1 0 0.0000 0.0617 0.000000  52481 K_PLC11L
ZPLC4151 ZPLCL152 1 0 0.0000 0.0617 0.000000  52481 K_PLC12L
ZPLC4151 ZPLCL153 1 0 0.0000 0.0617 0.000000  52481 K_PLC13L
ZPLC4151 ZPLCL154 1 0 0.0000 0.0617 0.000000  52481 K_PLC14L
ZPLC4151 ZPLCL155 1 0 0.0000 0.0617 0.000000  52481 K_PLC15L
ZPLC4151 ZPLCL156 1 0 0.0000 0.0617 0.000000  52481 K_PLC16L
ZPLE4151 ZCZE4152 1 1 1.3020 4.0232 0.000000  52481 L_EQ2239
ZPLE4151 ZKRM4151 1 1 3.8696 13.139 0.000000  52481 L_EQ2240
ZPLE4151 ZLSN4151 1 1 22.160 67.399 0.000000  52481 L_EQ2241
ZPLE4151 ZMON4151 1 1 65.638 203.70 0.000000  52481 L_EQ2242
ZPLE4151 ZPLEFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLEO1F
ZPLE4151 ZPLEL151 1 0 0.0000 0.0617 0.000000  52481 K_PLE11L
ZPLE4151 ZPLEL152 1 0 0.0000 0.0617 0.000000  52481 K_PLE12L
ZPLE4151 ZPPD4151 1 1 6.3719 14.810 0.000000  52481 L_EQ2243
ZPLE4221 ZPLE4222 1 2 0.0000 0.0000 0.000000  26241 !PLE214
ZPLE4221 ZPOL4221 1 0 8.3974 53.046 328.8017    962 4012
ZPLE4411 ZKRM4411 1 0 0.8640 8.9920 121.4188   2674 H202
ZPLE4411 ZKRM4411 2 0 0.8640 8.9920 121.4188   2000 H201
ZPLO1151 ZPLOFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLOO1F
ZPLO1152 ZPLOFO52 1 0 0.0000 0.0617 0.000000  52481 K_PLOO2F
ZPLO1152 ZPRG1151 1 1 73.391 173.14 0.000000  52481 L_EQ2244
ZPLO1411 ZEPL1411 1 8 0.5600 2.5280 68.83750    950 E601
ZPLO1411 ZGRU5411 1 0 3.3120 39.584 415.0000   2000 408
ZPLO1411 ZROG1411 1 0 5.7280 68.192 684.0000   2000 E002
ZPLP5151 ZGBL5151 1 1 8.4555 29.917 0.000000  52481 L_EQ2245
ZPLP5151 ZJAS5151 1 1 76.874 179.41 0.000000  52481 L_EQ2246
ZPLP5151 ZPLPFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLPO1F
ZPOL4151 ZZUK4151 1 1 3.6748 11.575 0.000000  52481 L_EQ2250
ZPOL4152 ZCRN4151 1 1 2.5967 7.7815 0.000000  52481 L_EQ2251
ZPOL4152 ZLES4151 1 1 19.211 50.124 0.000000  52481 L_EQ2252
ZPOL4152 ZLSN4151 1 1 15.731 52.018 0.000000  52481 L_EQ2253
ZPOL4152 ZPOLFO52 1 0 0.0000 0.0617 0.000000  52481 K_POLO2F
ZPOL4152 ZZUK4151 1 1 52.166 138.89 0.000000  52481 L_EQ2254
ZPOL4153 ZCRN4151 1 1 4.0946 13.225 0.000000  52481 L_EQ2255
ZPOL4153 ZZUK4151 1 1 6.0464 16.474 0.000000  52481 L_EQ2256
ZPOL4221 ZPOL4222 1 2 0.0000 0.0000 0.000000  26241 !POL212
ZPOL4221 ZZUK4221 1 0 1.1616 8.6104 57.00410   1000 4809
ZPPD4151 ZCZE4152 1 1 7.1535 19.188 0.000000  52481 L_EQ2257
ZPPD4151 ZPPDFO51 1 0 0.0000 0.0617 0.000000  52481 K_PPDO1F
ZPPD4151 ZPPDL151 1 0 0.0000 0.0617 0.000000  52481 K_PPD11L
ZPRB3151 ZBIR3151 1 1 2.5737 8.1675 0.000000  52481 L_EQ2258
ZPRB3151 ZBIR3152 1 1 2.9306 9.5687 0.000000  52481 L_EQ2259
ZPRB3151 ZKAT3151 1 1 31.490 89.561 0.000000  52481 L_EQ2260
ZPRB3151 ZKOM3152 1 1 4.6186 12.765 0.000000  52481 L_EQ2261
ZPRB3151 ZSIE3152 1 1 3.6058 11.437 0.000000  52481 L_EQ2262
ZPRB3151 ZSKA3151 1 1 9.9631 27.619 0.000000  52481 L_EQ2263
ZPRB3151 ZSKA3153 1 1 14.829 36.727 0.000000  52481 L_EQ2264
ZPRG1151 ZMIL1151 1 1 63.789 148.88 0.000000  52481 L_EQ2265
ZPRG1151 ZMIL1152 1 1 60.052 146.56 0.000000  52481 L_EQ2266
ZPRG1151 ZMSK1151 1 1 30.386 114.01 0.000000  52481 L_EQ2267
ZPRG1151 ZPRGFO52 1 0 0.0000 0.0617 0.000000  52481 K_PRGO2F
ZPRG1151 ZPRGG053 1 8 0.0000 0.0617 0.000000  52481 K_PRG03G
ZPRG1151 ZPRGG054 1 8 0.0000 0.0617 0.000000  52481 K_PRG04G
ZPRG1151 ZPRGG151 1 0 0.0000 0.0617 0.000000  52481 K_PRG11G
ZPRG1151 ZWTO1151 1 1 0.7817 2.9391 0.000000  52481 L_EQ2268
ZPUL2221 ZPULG021 1 0 0.0000 0.2468 0.000000  26241 K_PUL01G
ZPUL2221 ZROZ2222 1 0 5.0723 29.509 190.1860    830 2001
ZRAD2151 ZKPK2151 1 1 1.7896 5.1728 0.000000  52481 L_EQ2281
ZRAD2151 ZLOS3151 1 1 30.243 70.340 0.000000  52481 L_EQ2282
ZRAD2151 ZRADFO51 1 0 0.0000 0.0617 0.000000  52481 K_RADO1F
ZRAD2151 ZWRZ3152 1 1 51.677 74.693 0.000000  52481 L_EQ2283
ZROG1221 ZJOA3221 1 0 3.9688 27.878 200.3925    980 203
ZROG1221 ZROG1222 1 7 0.0000 0.0000 0.000000  26241 !ROG211
ZROG1221 ZROGG023 1 0 0.0000 0.2468 0.000000  26241 K_ROG03G
ZROG1221 ZROGG025 1 0 0.0000 0.2468 0.000000  26241 K_ROG05G
ZROG1222 ZJOA3222 1 0 4.3996 30.202 230.2066   1100 202
ZROG1222 ZROGG022 1 0 0.0000 0.2468 0.000000  26241 K_ROG02G
ZROG1222 ZROGG024 1 0 0.0000 0.2468 0.000000  26241 K_ROG04G
ZROG1411 ZJOA3412 1 0 2.1920 26.000 257.3999   2000 406
ZROG1411 ZOSR4411 1 0 3.5200 37.664 479.4624   2000 416
ZROG1411 ZROG1412 1 2 0.0000 0.0000 0.000000  14432 Switch
ZROG1411 ZROGG016 1 0 0.0000 0.8160 0.000000  14432 K_ROG06G
ZROG1411 ZROGG017 1 0 0.0000 0.8160 0.000000  14432 K_ROG07G
ZROG1411 ZROGG018 1 0 0.0000 0.8160 0.000000  14432 K_ROG08G
ZROG1411 ZROGG019 1 0 0.0000 0.8160 0.000000  14432 K_ROG09G
ZROG1411 ZROGG110 1 8 0.0000 0.8160 0.000000  14432 K_ROG10G
ZROG1411 ZROGG111 1 0 0.0000 0.8160 0.000000  14432 K_ROG11G
ZROG1411 ZROGG112 1 0 0.0000 0.8160 0.000000  14432 K_ROG12G
ZROG1411 ZTCN3411 1 0 3.6960 44.304 438.3999   2000 407
ZROG1411 ZTRE1411 1 0 1.2160 13.968 150.5625   2000 E402
ZROK3151 ZKED3151 1 1 42.236 115.19 0.000000  52481 L_EQ2297
ZROK3151 ZLAG3152 1 1 2.5132 7.9945 0.000000  52481 L_EQ2298
ZROK3151 ZROK3152 1 1 3.6264 10.251 0.000000  52481 L_EQ2299
ZROK3151 ZROKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ROKO1F
ZROK3151 ZWIE3152 1 1 11.320 39.742 0.000000  52481 L_EQ2300
ZROK3151 ZWRZ3152 1 1 9.7599 18.451 0.000000  52481 L_EQ2301
ZROK3152 ZLAG3152 1 1 36.421 107.56 0.000000  52481 L_EQ2302
ZROK3152 ZWIE3152 1 1 57.337 182.17 0.000000  52481 L_EQ2303
ZROK3152 ZWRZ3152 1 1 18.157 49.266 0.000000  52481 L_EQ2304
ZROK3411 ZWIE3411 1 0 1.5040 17.296 171.0000   2000 G302
ZROZ2151 ZABR2151 1 1 56.661 158.67 0.000000  52481 L_EQ2305
ZROZ2151 ZKPK2151 1 1 22.466 44.389 0.000000  52481 L_EQ2306
ZROZ2151 ZROZFO51 1 0 0.0000 0.0617 0.000000  52481 K_ROZO1F
ZROZ2151 ZROZL151 1 0 0.0000 0.0617 0.000000  52481 K_ROZ11L
ZROZ2151 ZROZL152 1 0 0.0000 0.0617 0.000000  52481 K_ROZ12L
ZROZ2221 ZROZ2222 1 2 0.0000 0.0000 0.000000  26241 !ROZ212
ZRZE2151 ZBGC2151 1 1 2.1127 6.8135 0.000000  52481 L_EQ2313
ZRZE2151 ZCHM2151 1 1 9.8434 19.275 0.000000  52481 L_EQ2314
ZRZE2151 ZRZEFO51 1 0 0.0000 0.0617 0.000000  52481 K_RZEO1F
ZRZE2151 ZSTW2151 1 1 17.228 52.205 0.000000  52481 L_EQ2315
ZRZE2411 ZSKA3411 1 0 5.2960 61.136 827.0000   1930 421
ZRZE2411 ZTAW3411 1 0 2.4000 28.608 282.0000   1200 409
ZSDU1151 ZMIL1152 1 1 13.121 43.394 0.000000  52481 L_EQ2323
ZSDU1151 ZSDUFO51 1 0 0.0000 0.0617 0.000000  52481 K_SDUO1F
ZSDU1411 ZKOZ2411 1 0 2.6240 28.048 356.8999   2970 426
ZSDU1411 ZNAR1411 1 0 5.3600 56.048 757.2999   1200 E013
ZSDU1411 ZSTN1411 1 0 3.0080 31.456 424.9187   1960 E206
ZSIE3151 ZSIEG052 1 0 0.0000 0.0617 0.000000  52481 K_SIE02G
ZSIE3151 ZSKA3152 1 1 34.936 83.933 0.000000  52481 L_EQ2326
ZSIE3151 ZSKA3153 1 1 29.686 73.267 0.000000  52481 L_EQ2327
ZSIE3151 ZWAN3151 1 1 32.261 108.00 0.000000  52481 L_EQ2328
ZSIE3151 ZWAN3152 1 1 30.791 88.210 0.000000  52481 L_EQ2329
ZSIE3152 ZBIR3151 1 1 8.3091 25.986 0.000000  52481 L_EQ2330
ZSIE3152 ZKAT3151 1 1 12.654 34.110 0.000000  52481 L_EQ2331
ZSIE3152 ZSIEG051 1 8 0.0000 0.0617 0.000000  52481 K_SIE01G
ZSIE3152 ZSIEG053 1 8 0.0000 0.0617 0.000000  52481 K_SIE03G
ZSIE3152 ZSIEG056 1 8 0.0000 0.0617 0.000000  52481 K_SIE06G
ZSIE3152 ZSKA3151 1 1 55.909 145.48 0.000000  52481 L_EQ2332
ZSIE3152 ZSKA3153 1 1 54.692 137.73 0.000000  52481 L_EQ2333
ZSIE3221 ZSIE3222 1 2 0.0000 0.0000 0.000000  26241 !SIE213
ZSKA3151 ZSKA3152 1 1 44.159 123.48 0.000000  52481 L_EQ2338
ZSKA3151 ZSKA3153 1 1 7.1148 17.313 0.000000  52481 L_EQ2339
ZSKA3151 ZTAW3151 1 1 9.7199 34.480 0.000000  52481 L_EQ2340
ZSKA3151 ZWAN3151 1 1 40.678 166.87 0.000000  52481 L_EQ2341
ZSKA3151 ZWAN3152 1 1 39.983 136.64 0.000000  52481 L_EQ2342
ZSKA3152 ZSKA3153 1 1 12.416 35.812 0.000000  52481 L_EQ2343
ZSKA3152 ZWAN3151 1 1 3.5017 15.677 0.000000  52481 L_EQ2344
ZSKA3152 ZWAN3152 1 1 3.4921 12.849 0.000000  52481 L_EQ2345
ZSKA3153 ZBIR3151 1 1 21.954 56.621 0.000000  52481 L_EQ2346
ZSKA3153 ZSKAG053 1 8 0.0000 0.0617 0.000000  52481 K_SKA03G
ZSKA3153 ZTAW3151 1 1 115.03 211.25 0.000000  52481 L_EQ2347
ZSKA3153 ZWAN3151 1 1 11.373 49.202 0.000000  52481 L_EQ2348
ZSKA3153 ZWAN3152 1 1 11.275 40.311 0.000000  52481 L_EQ2349
ZSKA3221 ZSKAG025 1 0 0.0000 0.2468 0.000000  26241 K_SKA05G
ZSKA3221 ZSKAG026 1 0 0.0000 0.2468 0.000000  26241 K_SKA06G
ZSKA3221 ZWAN3221 1 0 2.2022 11.301 76.40500    902 3601
ZSKA3411 ZTAW3411 1 0 2.7840 30.160 393.8187   1930 G008
ZSKA3411 ZTCN3411 1 0 2.3680 27.456 295.3624   1200 G007
ZSLK5151 ZSLKFO51 1 0 0.0000 0.0617 0.000000  52481 K_SLKO1F
ZSLK5151 ZZRC5151 1 1 19.231 48.771 0.000000  52481 L_EQ2355
ZSLK5151 ZZYD5151 1 1 7.6266 17.921 0.000000  52481 L_EQ2356
ZSLK5411 ZSLKC-1D 1 0 0.1600 0.9600 0.000000   1199 SLK-ACDC
ZSLK5411 ZZRC5411 1 0 2.5600 30.080 300.0000   1500 N004
ZSLKC-1D XSL_SW11 1 2 0.0000 0.0000 0.000000   1500 DC-LINK
ZSOC1151 ZADA4151 1 1 51.824 98.469 0.000000  52481 L_EQ2361
ZSOC1151 ZSOCFO51 1 0 0.0000 0.0617 0.000000  52481 K_SOCO1F
ZSOC1151 ZSOCL151 1 0 0.0000 0.0617 0.000000  52481 K_SOC11L
ZSOC1151 ZSOCL152 1 0 0.0000 0.0617 0.000000  52481 K_SOC12L
ZSOC1221 ZKON4221 1 0 8.2086 59.851 407.0040    980 204
ZSTN1411 ZKOR1411 1 0 0.0160 0.1600 13.96250    561 E205
ZSTN1411 ZKOZ2411 1 0 3.0240 31.520 425.7188   2970 420
ZSTW2151 ZABR2151 1 1 10.827 35.694 0.000000  52481 L_EQ2365
ZSTW2151 ZBGC2151 1 1 13.703 25.243 0.000000  52481 L_EQ2366
ZSTW2151 ZSTWFO51 1 0 0.0000 0.0617 0.000000  52481 K_STWO1F
ZSTW2151 ZSTWG051 1 8 0.0000 0.0617 0.000000  52481 K_STW01G
ZSTW2151 ZSTWG055 1 8 0.0000 0.0617 0.000000  52481 K_STW05G
ZSTW2151 ZSTWG056 1 0 0.0000 0.0617 0.000000  52481 K_STW06G
ZSTW2151 ZSTWGG52 1 8 0.0000 0.0617 0.000000  52481 K_STWG2G
ZSTW2221 ZSTWG022 1 0 0.0000 0.2468 0.000000  26241 K_STW02G
ZSTW2221 ZSTWG02A 1 0 0.0000 0.2468 0.000000  26241 K_STW0AG
ZSWI4151 ZSWIFO51 1 0 0.0000 0.0617 0.000000  52481 K_SWIO1F
ZSWI4151 ZSWIL15E 1 0 0.0000 0.0617 0.000000  52481 K_SWI1EL
ZSWI4151 ZWRC4151 1 1 5.2272 17.914 0.000000  52481 L_EQ2371
ZSWI4151 ZZBK4151 1 1 8.0586 21.300 0.000000  52481 L_EQ2372
ZSWI4221 ZSWI4222 1 2 0.0000 0.0000 0.000000  26241 !SWI214
ZSWI4221 ZZBK4221 1 0 2.5023 17.898 121.7975    890 4631
ZSWI4411 ZWRC4411 1 0 1.2000 12.496 183.8999   1200 H007
ZTAW3151 ZBGC2151 1 1 41.807 109.83 0.000000  52481 L_EQ2377
ZTAW3151 ZKLA3151 1 1 1.1798 3.4316 0.000000  52481 L_EQ2378
ZTAW3151 ZKLA3152 1 1 1.0503 2.8689 0.000000  52481 L_EQ2379
ZTCN3151 ZKAT3152 1 1 15.459 50.576 0.000000  52481 L_EQ2380
ZTCN3151 ZLOS3151 1 1 2.9802 9.5711 0.000000  52481 L_EQ2381
ZTCN3152 ZKAT3152 1 1 76.369 204.06 0.000000  52481 L_EQ2382
ZTCN3152 ZLOS3151 1 1 4.4891 9.3630 0.000000  52481 L_EQ2383
ZTCN3152 ZTCNG054 1 0 0.0000 0.0617 0.000000  52481 K_TCN04G
ZTCN3152 ZWRZ3152 1 1 90.351 110.54 0.000000  52481 L_EQ2384
ZTEL5151 ZTELFO51 1 0 0.0000 0.0617 0.000000  52481 K_TELO1F
ZTEL5151 ZTELG051 1 8 0.0000 0.0617 0.000000  52481 K_TEL01G
ZTEL5151 ZTELL151 1 0 0.0000 0.0617 0.000000  52481 K_TEL11L
ZTEL5151 ZTELL152 1 0 0.0000 0.0617 0.000000  52481 K_TEL12L
ZTEL5151 ZWLA5151 1 1 6.2944 18.480 0.000000  52481 L_EQ2385
ZTEL5221 ZWLA5222 1 0 3.5380 27.002 172.8099    720 6201
ZTRE1151 ZADA4151 1 1 43.032 92.171 0.000000  52481 L_EQ2386
ZTRE1151 ZTRE1152 1 1 58.543 150.82 0.000000  52481 L_EQ2387
ZTRE1151 ZTREFO51 1 0 0.0000 0.0617 0.000000  52481 K_TREO1F
ZTRE1151 ZWRZ3151 1 1 21.209 55.932 0.000000  52481 L_EQ2388
ZTRE1152 ZTREFO52 1 0 0.0000 0.0617 0.000000  52481 K_TREO2F
ZTRE1152 ZWRZ3151 1 1 77.294 224.50 0.000000  52481 L_EQ2389
ZTRE1411 ZDBN3411 1 0 5.6800 57.872 536.7999   1635 411
ZTRE1411 ZJOA3411 1 0 1.9360 19.680 215.7250   1660 419
ZTRE1411 ZOSR4411 1 0 3.6800 39.200 521.0562   2500 417
ZTUE4151 ZTUEG051 1 0 0.0000 0.0617 0.000000  52481 K_TUE01G
ZTUE4151 ZTUEL151 1 0 0.0000 0.0617 0.000000  52481 K_TUE11L
ZTUE4151 ZTUEL152 1 0 0.0000 0.0617 0.000000  52481 K_TUE12L
ZTUE4151 ZTUEL153 1 0 0.0000 0.0617 0.000000  52481 K_TUE13L
ZWAN3151 ZWAN3152 1 1 0.6377 5.6810 0.000000  52481 L_EQ2391
ZWAN3151 ZWANL151 1 0 0.0000 0.0617 0.000000  52481 K_WAN11L
ZWAN3152 ZWANL251 1 0 0.0000 0.0617 0.000000  52481 K_WAN21L
ZWIE3151 ZKOM3152 1 1 92.625 201.64 0.000000  52481 L_EQ2392
ZWIE3151 ZWIE3153 1 1 3.5163 11.495 0.000000  52481 L_EQ2393
ZWIE3152 ZKED3151 1 1 5.3845 14.527 0.000000  52481 L_EQ2394
ZWIE3152 ZWIEFO52 1 0 0.0000 0.0617 0.000000  52481 K_WIEO2F
ZWIE3152 ZWIEG052 1 0 0.0000 0.0617 0.000000  52481 K_WIE02G
ZWIE3153 ZWIEG051 1 0 0.0000 0.0617 0.000000  52481 K_WIE01G
ZWIE3153 ZWIEG053 1 0 0.0000 0.0617 0.000000  52481 K_WIE03G
ZWIE3221 ZWIEG024 1 0 0.0000 0.2468 0.000000  26241 K_WIE04G
ZWIE3221 ZWIEG025 1 0 0.0000 0.2468 0.000000  26241 K_WIE05G
ZWIE3221 ZWIEG026 1 0 0.0000 0.2468 0.000000  26241 K_WIE06G
ZWIE3411 XNO_WI11 1 0 1.3440 12.816 160.8999   2000 U003
ZWIE3411 ZWIEG017 1 0 0.0000 0.8160 0.000000  14432 K_WIE07G
ZWIE3411 ZWIEG018 1 0 0.0000 0.8160 0.000000  14432 K_WIE08G
ZWLA5151 ZWLAFO51 1 0 0.0000 0.0617 0.000000  52481 K_WLAO1F
ZWLA5151 ZWLAL151 1 0 0.0000 0.0617 0.000000  52481 K_WLA11L
ZWLA5151 ZWLAL152 1 0 0.0000 0.0617 0.000000  52481 K_WLA12L
ZWLA5151 ZWLAL153 1 0 0.0000 0.0617 0.000000  52481 K_WLA13L
ZWLA5221 ZWLA5222 1 2 0.0000 0.0000 0.000000  26241 wla
ZWLA5221 ZZAW5221 1 0 0.1210 0.7454 2.004100    960 6204
ZWLA5222 ZWLAG021 1 0 0.0000 0.2468 0.000000  26241 K_WLA01G
ZWLC5151 ZZAW5151 1 1 0.0375 0.3630 0.000000  52481 L_EQ2398
ZWLC5221 ZWLA5221 1 0 0.0920 0.8906 2.004100   1920 6203
ZWRC4151 ZWRC4152 1 1 1.0297 4.6561 0.000000  52481 L_EQ2401
ZWRC4151 ZWRCFO51 1 0 0.0000 0.0617 0.000000  52481 K_WRCO1F
ZWRC4152 ZWRCFO52 1 0 0.0000 0.0617 0.000000  52481 K_WRCO2F
ZWRC4152 ZZBK4151 1 1 9.5663 23.841 0.000000  52481 L_EQ2402
ZWRZ3151 ZWRZFO51 1 0 0.0000 0.0617 0.000000  52481 K_WRZO1F
ZWRZ3151 ZWRZL151 1 0 0.0000 0.0617 0.000000  52481 K_WRZ11L
ZWRZ3152 ZLOS3151 1 1 7.0349 14.968 0.000000  52481 L_EQ2404
ZWRZ3152 ZWRZFO52 1 0 0.0000 0.0617 0.000000  52481 K_WRZO2F
ZWRZ3152 ZWRZL251 1 0 0.0000 0.0617 0.000000  52481 K_WRZ21L
ZWRZ3221 ZXJL3221 1 0 0.3001 2.4006 15.59920   1100 3005A
ZWTO1151 ZMSK1151 1 1 12.303 101.46 0.000000  52481 L_EQ2405
ZWTO1151 ZWTOFO51 1 0 0.0000 0.0617 0.000000  52481 K_WTOO1F
ZWTO1151 ZWTOL151 1 0 0.0000 0.0617 0.000000  52481 K_WTO11L
ZWTO1152 ZWTOL251 1 0 0.0000 0.0617 0.000000  52481 K_WTO21L
ZXHB3221 ZBYC3222 1 0 0.9293 6.5582 47.52070   1170 3004A
ZXHB3221 ZHAL3221 1 0 1.1471 8.0683 58.80170   1170 3004B
ZXHB3221 ZLAG3222 1 0 1.3213 9.9994 62.33470   1170 3004K
ZXPD4221 ZPLE4221 1 0 0.7696 5.8612 35.88840    720 4201A
ZXPD4221 ZPPD4221 1 0 0.3582 2.1006 12.19010    720 4201B
ZZAM2151 ZZAMFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZAMO1F
ZZAM2151 ZZAML152 1 0 0.0000 0.0617 0.000000  52481 K_ZAM12L
ZZAM2151 ZZAML15E 1 0 0.0000 0.0617 0.000000  52481 K_ZAM1EL
ZZAM2221 XZA_DO21 1 0 3.4703 20.212 130.2066   1000 902
ZZAP3221 ZZAPG021 1 8 0.0000 0.2468 0.000000  26241 K_ZAP01G
ZZAP3221 ZZAPG022 1 8 0.0000 0.2468 0.000000  26241 K_ZAP02G
ZZAP3222 ZZAPG023 1 8 0.0000 0.2468 0.000000  26241 K_ZAP03G
ZZAP3222 ZZAPG024 1 8 0.0000 0.2468 0.000000  26241 K_ZAP04G
ZZAW5151 ZZAWG051 1 8 0.0000 0.0617 0.000000  52481 K_ZAW01G
ZZAW5151 ZZAWG052 1 8 0.0000 0.0617 0.000000  52481 K_ZAW02G
ZZAW5151 ZZAWL151 1 0 0.0000 0.0617 0.000000  52481 K_ZAW11L
ZZAW5151 ZZAWL152 1 0 0.0000 0.0617 0.000000  52481 K_ZAW12L
ZZAW5151 ZZAWL153 1 0 0.0000 0.0617 0.000000  52481 K_ZAW13L
ZZBK4151 ZZBKL151 1 0 0.0000 0.0617 0.000000  52481 K_ZBK11L
ZZBK4151 ZZBKL152 1 0 0.0000 0.0617 0.000000  52481 K_ZBK12L
ZZDK5221 ZGDA5221 1 0 4.5980 39.780 455.8262    720 6006
ZZDK5221 ZZYD5221 1 0 0.1936 1.0261 6.756200    720 6301
ZZDK5411 ZGDP5411 1 0 3.5040 36.496 492.5000   2949 N010
ZZDK5411 ZSLK5411 1 8 1.7120 17.808 240.3374   1500 N302
ZZDK5411 ZSLK5411 2 0 1.7120 17.808 240.3374   1500 N301
ZZGC4221 ZZGCG023 1 0 0.0000 0.2468 0.000000  26241 K_ZGC03G
ZZGC4221 ZZGCG024 1 0 0.0000 0.2468 0.000000  26241 K_ZGC04G
ZZGI1151 ZZGIFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZGIO1F
ZZGI1151 ZZGIL15E 1 0 0.0000 0.0617 0.000000  52481 K_ZGI1EL
ZZGI1152 ZZGIL25E 1 0 0.0000 0.0617 0.000000  52481 K_ZGI2EL
ZZGI1221 ZADA4222 1 0 6.2775 32.607 212.4792    760 205
ZZGI1221 ZZGI1222 1 2 0.0000 0.0000 0.000000  26241 !ZGI211
ZZRC5151 ZZRCFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZRCO1F
ZZRC5151 ZZRO5151 1 1 0.1004 0.1004 0.000000  52481 L_EQ2406
ZZRC5151 ZZYD5151 1 1 48.176 149.33 0.000000  52481 L_EQ2407
ZZRC5411 ZZRCG011 1 0 0.0000 0.8160 0.000000  14432 K_ZRC01G
ZZRC5411 ZZRCG012 1 0 0.0000 0.8160 0.000000  14432 K_ZRC02G
ZZRC5411 ZZRCG013 1 8 0.0000 0.8160 0.000000  14432 K_ZRC03G
ZZRC5411 ZZRCG014 1 8 0.0000 0.8160 0.000000  14432 K_ZRC04G
ZZRO5151 ZZROFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZROO1F
ZZUK4151 ZZUKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZUKO1F
ZZYD5151 ZZYDFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZYDO1F
ZZYD5151 ZZYDG051 1 8 0.0000 0.0617 0.000000  52481 K_ZYD01G
ZZYD5151 ZZYDG052 1 8 0.0000 0.0617 0.000000  52481 K_ZYD02G
ZZYD5151 ZZYDG053 1 8 0.0000 0.0617 0.000000  52481 K_ZYD03G
ZZYD5221 ZZYD5222 1 2 0.0000 0.0000 0.000000  26241 !ZYD215
_BERIV5  _GJIL15  1 0 3.6101 7.6297 50.24792    440 
_BURI 5  _PEJA35  2 0 0.9624 2.0340 13.38840    400 
_BURI 5  _PEJA352 1 0 0.9624 2.0340 13.25567    400 
_DECAN5  _GJAK15  1 0 2.4090 7.9964 56.85948    480 
_DECAN5  _PEJA25  1 0 2.8266 5.9737 39.33883    400 
_DREN12  _DREN122 1 2 0.0000 0.0000 0.000000   1500 
_DREN12  _DREN22  1 0 0.8410 4.4780 28.70284    720 
_DREN12  _FERON2  2 0 0.1864 0.9924 6.363630    780 
_DREN12  _TKOSB22 1 0 0.9214 6.3881 40.43906    720 
_DREN122 _FERON2  1 0 0.1782 0.9489 6.095040   1290 
_DREN122 _TKOSB21 2 0 0.9331 6.4692 40.95262    720 
_DREN22  _DREN222 1 2 0.0000 0.0000 0.000000   1500 
_DREN222 _PRIZ221 1 0 4.3758 22.405 143.3389    720 
_FERZ15  _FERZ25  1 0 0.4685 1.5551 10.91903    480 
_FERZ15  _FERZ25  2 0 0.4685 1.5551 10.91903    480 
_FERZ212 _FERZ211 1 2 0.0000 0.0000 0.000000   1900 
_FERZ25  _GJIL55  1 0 2.6028 8.6394 65.55371    480 
_FERZ252 _FERZ25  1 2 0.0000 0.0000 0.000000   1200 
_GJAK15  _GJAK25  2 0 1.0646 3.5365 25.12488    480 
_GJAK15  _KLINA5  1 0 4.0379 13.403 95.21317    480 
_GJAK25  _GJAK15  1 0 0.5905 1.9723 14.87600    480 
_GJAK25  _PRIZ251 1 0 2.8935 9.6044 68.26445    480 
_GJAK25  _PRIZ252 2 0 5.6340 11.907 78.42974    480 
_GJIL15  _GJIL55  1 0 2.4308 8.0687 57.31815    480 
_GJIL15  _PRIS45  1 0 4.1888 13.904 98.84294    480 
_GJIL55  _VITIA5  1 0 2.7057 8.9811 63.79998    480 
_HUJMA5  _VALAQ5  1 0 1.7093 5.6738 40.33055    400 
_KITKA5  _BERIV5  1 0 1.7610 5.8460 41.52902    600 
_LIPLJ5  _FERZ25  1 0 2.5831 12.593 26.14782    600 
_LIPLJ5  _PRIS45  1 0 1.6081 5.3385 37.93385    480 
_PALAJ5  _ILIRI5  1 0 7.2700 15.275 101.3911    400 
_PALAJ5  _TKOSA51 2 0 0.9700 2.0500 13.35993    400 
_PALAJ5  _TKOSA52 1 0 0.6220 2.0650 14.49687    480 
_PEJA15  _PEJA25  1 0 0.5470 1.8158 12.89256    400 
_PEJA15  _PEJA35  1 0 2.9620 9.9770 237.4789    480 
_PEJA311 _PEJA312 1 2 0.0000 0.0000 0.000000   1900 
_PEJA311 _TKOSB11 1 0 1.2768 14.903 134.0399   1720 
_PEJA35  _SKEND5  1 0 4.2777 9.3890 61.18830    618 
_PEJA352 _KLINA5  1 0 2.2015 7.3075 51.30873    480 
_PEJA352 _PEJA15  2 0 2.9620 9.9770 237.4789    480 
_PEJA352 _PEJA35  1 2 0.0000 0.0000 0.000000   1200 
_PRIS15  _PRIS45  2 0 1.5693 3.3165 21.81802    400 
_PRIS15  _PRIS452 1 0 0.7273 2.4142 17.19008    480 
_PRIS15  _TKOSA51 2 0 1.4082 2.9762 19.39585    400 
_PRIS15  _TKOSA52 1 0 0.8449 2.8045 19.69145    480 
_PRIS25  _PRIS35  1 0 1.2939 4.2948 30.15566    480 
_PRIS25  _PRIS45  1 0 0.7743 2.5703 18.04678    480 
_PRIS35  _TKOSA51 1 0 0.7825 2.5975 18.42972    480 
_PRIS422 _PRIS421 1 2 0.0000 0.0000 0.000000   1500 
_PRIS45  _PRIS65  1 0 0.1550 0.9870 2.450130    600 
_PRIS45  _PRIS65  2 0 0.1550 0.9870 2.450130    600 
_PRIS452 _FERZ15  1 0 5.8995 12.468 82.14885    400 
_PRIS452 _PRIS45  1 2 0.0000 0.0000 0.000000   1200 
_PRIS55  _TKOSA51 1 0 0.6545 2.1725 15.25394    480 
_PRIS55  _TKOSA51 2 0 0.6545 2.1725 15.25394    480 
_PRIZ15  _PRIZ252 1 0 0.5978 1.3120 8.677680    480 
_PRIZ15  _PRIZ35  1 0 0.9093 1.9217 12.64460    400 
_PRIZ222 _PRIZ221 1 2 0.0000 0.0000 0.000000   1500 
_PRIZ251 _PRIZ35  1 0 1.0464 3.4732 24.71070    480 
_PRIZ251 _RAHOV5  1 0 2.0517 6.8102 48.42971    480 
_PRIZ252 _PRIZ251 1 2 0.0000 0.0000 0.000000   1200 
_PRIZ35  _THERA5  1 0 3.6573 7.7293 50.37211    400 
_SHARR5  _FERZ252 1 0 6.4990 13.735 90.49585    400 
_SHARR5  _VITIA5  1 0 3.0719 10.197 72.47932    480 
_SKEND5  _VALAQ5  1 0 4.2389 8.9585 58.38269    480 
_THERA5  _FERZ15  1 0 7.6483 16.164 105.3396    400 
_TKOSA22 _TKOSA21 1 2 0.0000 0.0000 0.000000   1500 
_TKOSA51 _LIPLJ5  2 0 1.6113 7.8550 16.31027    480 
_TKOSA51 _VUSH25  1 0 4.3681 9.5874 62.48187    480 
_TKOSA52 _TKOSA51 1 2 0.0000 0.0000 0.000000   1200 
_TKOSB12 _FERZ212 1 0 1.3253 15.469 139.1360   1720 
_TKOSB12 _TKOSB11 1 2 0.0000 0.0000 0.000000    400 
_TKOSB21 _PODUJ2  1 0 2.8647 15.251 92.10882    720 
_TKOSB21 _PRIS422 2 0 1.1042 7.6557 48.84294    720 
_TKOSB21 _TKOSA22 2 0 0.2081 1.4427 9.132770    720 
_TKOSB22 _PRIS421 1 0 1.0953 7.5941 48.45040    720 
_TKOSB22 _TKOSA21 1 0 0.2081 1.4427 9.132770    720 
_TKOSB22 _TKOSB21 1 2 0.0000 0.0000 0.000000   1500 
_TREPC5  _VALAQ5  1 8 2.2073 4.6650 30.40174    480 
_TREPC5  _VUSH15  1 0 1.1424 3.7920 26.93759    480 
_VALAQ5  _ILIRI5  1 0 3.9030 12.956 92.03704    440 
_VUSH25  _VUSH15  1 0 0.3260 0.7150 4.670880    480 
##T
0BPOLJ51 0RIBAR11 1 0 115.0 400.0 150.0 0.0910 10.779 0.000000 0.0000    753 
0HPERU52 0HPERU21 1 0 110.0 220.0 125.0 0.2540 10.683 0.000000 0.0000    628 
0LASTV51 0LASTV11 1 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506 
0LASTV51 0LASTV11 2 8 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506 
0MOJKO51 0MOJKO21 1 0 115.0 220.0 150.0 0.2180 9.2810 0.000000 0.0000    753 
0PLJE251 0TPLJE21 1 0 115.0 231.0 125.0 0.2500 11.117 0.000000 0.0000    628 
0PODG151 0PODG121 1 0 115.0 220.0 150.0 0.2410 10.136 0.000000 0.0000    753 
0PODG151 0PODG121 2 0 115.0 220.0 150.0 0.2520 9.0070 0.000000 0.0000    753 
0PODG251 0PODG211 1 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506 
0PODG251 0PODG212 2 8 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506 
0TPLJE21 0PLJE211 1 0 231.0 400.0 400.0 0.1980 15.914 0.000000 0.0000   1000 
0TPLJE21 0PLJE211 2 0 231.0 400.0 400.0 0.2050 15.740 0.000000 0.0000   1000 
ABABIC5  ABABIC2  1 0 109.0 220.0 100.0 0.5280 19.000 -0.05000 1.8930    502 
ABABIC5  ABABIC2  2 0 109.0 220.0 100.0 0.5280 19.000 -0.05000 1.8930    502 
ABISTR5  ABISTR3  1 0 109.0 154.0 100.0 0.8000 20.277 -0.04000 1.2500    405 
ABURRL5  ABURRE2  1 0 109.0 220.0 60.00 1.0540 23.155 -0.04000 0.9480    411 
ABURRL5  ABURRE2  2 0 109.0 220.0 60.00 1.0540 23.155 -0.04000 0.9960    410 
AELBS15  AELBS12  1 0 109.0 220.0 120.0 0.6340 14.537 -0.06000 1.5770    622 
AELBS15  AELBS12  2 0 109.0 220.0 120.0 0.6340 14.537 -0.06000 1.5770    622 
AELBS15  AELBS12  3 0 109.0 220.0 90.00 0.5900 13.531 -0.07000 1.6940    572 
AELBS21  AELBS22  1 0 410.0 220.0 300.0 1.5670 84.834 -0.01000 0.6380    422 
AELBS21  AELBS22  2 0 410.0 220.0 300.0 1.2880 79.698 -0.01000 0.7760    422 
AFIER 5  AFIER 2  1 0 109.0 223.0 120.0 0.2320 9.4847 -0.10000 4.3100    603 
AFIER 5  AFIER 2  2 0 109.0 223.0 120.0 0.2320 9.4847 -0.10000 4.3100    603 
AFIER 5  AFIER 2  3 0 109.0 223.0 120.0 0.2320 9.4847 -0.10000 4.3100    603 
AFIERZ5  AFIERZ2  1 0 116.0 236.0 120.0 3.4490 59.803 -0.01000 0.2890    543 
AKOMAN2  AKOMAN1  1 0 220.0 400.0 345.0 0.4170 23.198 -0.01000 0.7660    800 
ARRAZB5  ARRAZH2  1 0 109.0 220.0 110.0 0.3170 11.971 -0.08000 0.0830    502 
ARRAZB5  ARRAZH2  2 0 109.0 220.0 110.0 0.3170 11.971 -0.08000 0.0830    502 
ASHARR5  ASHARR2  1 0 109.0 220.0 150.0 0.4330 11.180 -0.08000 2.3090    702 
ATIRA22  ATIRA21  1 8 230.0 410.0 300.0 0.4930 25.604 -0.01000 0.6380    768 
ATIRA22  ATIRA21  2 0 230.0 410.0 300.0 0.4930 25.604 -0.01000 0.6380    768 
ATIRA25  ATIRA22  1 0 108.0 220.0 100.0 0.2110 12.466 -0.08000 4.7390    621 
ATIRA25  ATIRA22  2 0 108.0 220.0 100.0 0.2110 12.466 -0.08000 4.7390    621 
ATIRAN5  ATIRAN2  1 0 109.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603 
ATIRAN5  ATIRAN2  2 0 109.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603 
ATIRAN5  ATIRAN2  3 0 109.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603 
AVDEJS5  AVDEJA2  1 0 116.0 236.0 120.0 0.3510 15.607 -0.06000 2.8490    573 
AVDEJS5  AVDEJA2  2 0 116.0 236.0 120.0 0.3510 15.607 -0.06000 2.8490    573 
AZEMLA5  AZEMLA1  1 0 115.0 410.0 150.0 0.2510 10.675 -0.07000 3.9840    753 
AZEMLA5  AZEMLA1  2 0 115.0 410.0 150.0 0.2510 13.594 -0.07000 3.9840    753 
BAMERC3V BAMERC3C 1 0 150.0 150.0 331.0 0.1801 7.4288 -9.30412 4.4133   1363 AMERC150 ALT
BAMERC3W BAMERC31 1 0 150.0 150.0 180.0 0.4591 13.217 -5.93296 2.4000    741 AMERC150 ALT
BANDUM1R BANDUM33 2 0 400.0 165.0 555.0 0.6358 63.997 -3.41480 0.6094    857 ANDUM380 T 2
BAUBAN11 BAUBAN21 1 8 400.0 245.3 300.0 1.1259 82.232 -1.80576 0.5048    463 AUBAN380 T 1
BAUBAN11 BAUBAN22 2 0 400.0 245.5 300.0 1.0082 80.527 -1.80213 0.5176    463 AUBAN380 T 2
BAUBAN23 BAUBAN22 3 0 243.0 243.0 600.0 0.1083 9.8409 -5.06922 1.4903   1687 AUBAN220 D 1
BAVLGM11 BAVLGM31 1 0 400.0 165.1 450.0 0.7941 63.533 -6.64123 1.2069    803 AVLGM380 T 1
BAVLGM12 BAVLGM32 2 0 400.0 164.6 555.0 0.7961 64.572 -1.66562 0.4835    857 AVLGM380 T 2
BAWIRS21 BAWIRS31 7 0 225.0 144.8 375.0 0.2862 19.033 -4.23973 1.3333   1030 AWIRS220 T 7
BAWIRS3W BAWIRS31 1 8 150.0 150.0 155.0 0.5161 17.713 -68.5436 6.8889    638 AWIRS150 ALT
BBASF 3W BBASF 32 1 0 150.0 150.0 467.0 0.1080 7.7161 -3.51922 7.6796   1923 BASF 150 ALT
BBAUDO31 BBAUDO3W 1 0 150.0 150.0 450.0 0.0995 3.1606 -119.564 10.222   1853 BAUDO150 ALT
BBRUEG1A BBRUEG3B 1 0 400.0 165.0 555.0 0.6358 63.997 -3.41480 0.6094    857 BRUEG380 T 1
BBRUEG1S BBRUEG11 2 0 380.0 358.7 75.00 2.6233 133.52 0.000000 0.0000    122 BRUEG380 T 2
BBRUEG1S BBRUEG12 2 0 380.0 400.0 555.0 0.3663 66.766 -1.71356 0.6072    902 BRUEG380 T 2
BBRUEG1S BBRUEG32 2 1 380.0 165.0 555.0 0.2015 -8.717 0.000000 0.0000    902 BRUEG380 T 2
BBRUME11 BBRUME21 1 0 400.0 245.3 300.0 1.1207 82.126 -2.00082 0.5006    463 BRUME380 T 1
BCHAMP10 BCHAMP12 1 0 380.0 380.0 220.0 2.6699 163.75 -0.68542 0.3324    358 CHAMP380 T12
BCHIEV31 BCHIEV32 D 0 155.0 155.0 260.0 0.0538 5.5162 -1.60565 1.4514   1233 CHIEV150 D 1
BCKNIP31 BCKNIP3W 1 0 150.0 150.0 310.0 0.1873 8.9981 -61.2668 9.5067   1277 CKNIP150 ALT
BCMARE31 BCMARE3W 1 0 150.0 150.0 490.0 0.1331 7.8448 -2.97358 6.4889   2018 CMARE150 ALT
BCOO  11 BCOO  1R 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310    260 COO 380 ALT
BCOO  11 BCOO  1S 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310    260 COO 380 ALT
BCOO  11 BCOO  1T 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310    260 COO 380 ALT
BCOO  1U BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000    374 COO 380 ALT
BCOO  1V BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000    374 COO 380 ALT
BCOO  1W BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000    374 COO 380 ALT
BCOURC12 BCOURC31 1 0 400.0 165.0 555.0 0.7341 62.188 -0.98085 0.3476    857 COURC380 T 1
BCZWIJ31 BCZWIJ3U 1 0 150.0 150.0 56.00 1.2690 58.509 -8.52778 1.7778    231 CZWIJ150 ALT
BCZWIJ31 BCZWIJ3W 1 0 150.0 150.0 62.50 1.0321 75.884 -9.55830 1.7778    257 CZWIJ150 ALT
BCZWIJ32 BCZWIJ3V 1 0 150.0 150.0 56.00 1.4183 58.505 -14.8162 1.8667    231 CZWIJ150 ALT
BDOEL 1A BDOEL 32 5 0 400.0 164.6 150.0 2.2557 163.08 -0.78475 0.1538    297 DOEL 380 T 5
BDOEL 1T BDOEL 11 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    927 DOEL 380 ALT
BDOEL 1U BDOEL 12 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    927 DOEL 380 ALT
BDOEL 1V BDOEL 1B 1 0 380.0 380.0 1300. 0.3727 12.641 0.000000 6.7521   2113 DOEL 380 ALT
BDROGE11 BDROGE33 4 0 400.0 165.0 500.1 0.7610 63.381 -4.21342 1.1812    803 DROGE380 T 4
BDROGE31 BDROGE3U 1 0 150.0 150.0 264.0 0.1347 9.6472 -3.40450 4.7778   1087 DROGE150 ALT
BDROGE33 BDROGE3V 1 0 150.0 150.0 264.0 0.1437 9.9435 -3.40450 4.7778   1087 DROGE150 ALT
BDROGE3W BDROGE31 1 0 150.0 150.0 264.0 0.2515 9.6454 0.000000 8.8000   1087 DROGE150 ALT
BEEKLN11 BEEKLN32 1 0 400.0 164.8 450.0 0.8268 62.899 -7.24296 1.1889    803 EEKLN380 T 1
BESSO 3K BESSO 3W 1 0 150.0 150.0 153.0 0.3797 17.269 -3.65623 3.5556    630 ESSO 150 ALT
BGOUY 11 BGOUY 31 3 8 400.0 164.8 450.0 0.8579 64.279 -7.11028 1.1331    857 GOUY 380 T 3
BGOUY 12 BGOUY 32 4 0 400.0 164.8 450.0 0.8387 64.030 -7.42031 1.1531    857 GOUY 380 T 4
BGRAMM1C BGRAMM3B 1 0 400.0 158.5 450.0 1.2129 64.920 -5.22614 1.1124    695 GRAMM380 T 1
BHBRUG3U BHBRUG31 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    885 HBRUG150 ALT
BHBRUG3V BHBRUG32 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    885 HBRUG150 ALT
BHBRUG3W BHBRUG33 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    885 HBRUG150 ALT
BIZGEM12 BIZGEM32 2 0 400.0 164.8 450.0 0.8096 62.466 -7.23958 1.2137    803 IZGEM380 T 2
BIZGEM1R BIZGEM31 1 8 400.0 165.0 500.1 0.7588 63.119 -4.52591 1.2238    857 IZGEM380 T 1
BJUPIL21 BJUPIL3R 7 0 236.0 156.0 300.0 0.2897 22.277 -7.46177 1.0898    785 JUPIL220 T 7
BJUPIL22 BJUPIL32 1 0 236.0 165.0 300.0 0.2160 24.710 -0.86069 0.4464    785 JUPIL220 T 1
BLANAK3W BLANAK31 1 0 150.0 150.0 55.00 1.5955 82.048 -8.07777 1.9556    227 LANAK150 T 1
BLANAK3W BLANAK31 2 0 150.0 150.0 55.00 1.6364 82.416 -7.88310 1.7111    227 LANAK150 T 3
BLEVAL2U BLEVAL21 1 0 220.0 220.0 264.0 0.5611 24.039 0.000000 4.0909    741 LEVAL220 ALT
BLEVAL2V BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.039 0.000000 4.0909    741 LEVAL220 ALT
BLEVAL2W BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.041 0.000000 4.0909    741 LEVAL220 ALT
BLILLO11 BLILLO33 5 0 400.0 165.0 555.0 0.6358 63.997 -3.41480 0.6094    857 LILLO380 T 5
BLINTT12 BLINT 32 2 0 400.0 164.8 450.0 0.8095 62.715 -6.78905 1.1788    803 LINT 380 T 2
BLINTT1R BLINT 31 1 0 400.0 164.8 450.0 0.8317 63.959 -7.63392 1.2425    757 LINT 380 T 1
BLIXHE11 BLIXHE27 1 0 400.0 245.6 300.0 0.9984 78.068 -0.71816 0.2162    463 LIXHE380 T 1
BLIXHE11 BLIXHE32 A 0 400.0 165.0 555.0 0.6358 63.997 -3.41480 0.6094    857 LIXHE380 T10
BLIXHE12 BLIXHE27 6 0 400.0 245.6 300.0 0.9975 77.946 -0.69955 0.2130    463 LIXHE380 T 6
BLIXHE27 BLIXHE31 7 0 236.0 156.0 300.0 0.2790 22.277 -2.46874 1.0764    785 LIXHE220 T 7
BMASSE11 BMASSE31 1 0 400.0 164.8 450.0 0.8455 64.421 -8.15324 1.1969    757 MASSE380 T 1
BMEERH11 BMEERH31 1 0 400.0 158.5 465.0 0.9178 63.993 -12.9421 1.1250    718 MEERH380 T 1
BMEERH12 BMEERH32 2 0 400.0 165.1 500.1 0.7556 63.343 -4.57234 1.0369    803 MEERH380 T 2
BMERCA12 BMERCA31 1 0 400.0 158.5 450.0 1.1612 64.778 -13.4517 1.1249    757 MERCA380 T 1
BMERCA1B BMERCA32 2 0 400.0 164.8 555.0 0.8174 66.099 -1.67000 0.4681    857 MERCA380 T 2
BMOUSC30 BMOUSC32 1 0 150.0 150.0 40.00 2.8192 65.076 -0.41386 0.7867    165 MOUSC150 T 3
BRIMIE1R BRIMIE28 8 0 400.0 245.5 300.0 1.0181 77.753 -3.14292 0.5313    463 RIMIE380 T 8
BRIMIE1R BRIMIE28 9 8 400.0 245.0 300.0 0.8456 78.449 -0.92248 0.1671    463 RIMIE380 T 9
BRINGV3W BRINGV31 1 0 150.0 150.0 446.0 0.1567 5.5951 0.000000 14.867   1837 RINGV150 ALT
BRODEN11 BRODEN31 1 0 400.0 165.1 450.0 0.8148 63.959 -6.81890 1.1712    803 RODEN380 T 1
BRODEN3W BRODEN33 1 0 150.0 150.0 360.0 0.1996 4.3440 0.000000 12.000   1483 RODEN150 ALT
BSCHIF23 BSCHIF24 1 0 235.0 235.0 400.0 0.0863 7.3168 -1.44862 1.0865   1052 SCHIF220 D 1
BSTEVN14 BSTEVN3R 1 0 400.0 165.0 555.0 0.7481 62.101 -3.62594 0.3437    857 STEVN380 T 1
BSTEVN15 BSTEVN3S 2 0 400.0 165.0 555.0 0.7562 62.199 -3.62563 0.3469    857 STEVN380 T 2
BSTEVN16 BSTEVN21 3 0 400.0 225.0 600.0 0.3667 39.758 -0.63121 0.4051    927 STEVN380 T 3
BSTEVN17 BSTEVN2A 4 0 400.0 225.0 600.0 0.3704 39.865 -2.21359 0.4031    927 STEVN380 T 4
BSTEVN18 BSTEVN2B 5 0 400.0 225.0 600.0 0.3669 39.838 -0.11950 0.3948    927 STEVN380 T 5
BSTEVN19 BSTEVN22 6 0 400.0 225.0 600.0 0.3629 39.785 -0.63474 0.3995    927 STEVN380 T 6
BTERGN11 BTERGN31 1 0 400.0 164.8 450.0 0.8054 63.355 -7.24342 1.1906    803 TERGN380 T11
BTERGN11 BTERGN3R 2 0 400.0 156.0 180.0 1.6171 55.087 -2.00057 0.3136    278 TERGN380 T12
BTESSE3W BTESSE31 1 0 150.0 150.0 525.0 0.1040 6.0000 -18.0906 6.2300   2162 TESSE150 ALT
BTIBIS11 BTIBIS31 1 0 400.0 164.6 555.0 0.8367 66.215 -1.66663 0.4800    857 TIBIS380 T 1
BTIHA11V BTIHA11N 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    878 TIHA1380 ALT
BTIHA11W BTIHA11S 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    878 TIHA1380 ALT
BTIHA21W BTIHA211 1 0 380.0 380.0 1300. 0.3994 12.640 -89.5764 9.0028   2113 TIHA2380 ALT
BTIHA311 BTIHA31W 1 0 380.0 380.0 1300. 0.0706 13.179 -24.2776 1.2050   2113 TIHA3380 ALT
BVANYK17 BVANYK15 1 0 400.0 400.0 1420. 0.0843 10.501 -2.02009 1.2216   2330 VANYK380 D 1
BVANYK18 BVANYK16 2 0 400.0 400.0 1420. 0.0838 10.490 -0.39717 1.1773   2330 VANYK380 D 2
BVERBR3W BVERBR3A 1 0 150.0 150.0 325.0 0.1182 8.5566 -2.66280 4.7667   1338 VERBR150 ALT
BVERBT11 BVERBR32 1 0 400.0 164.8 450.0 0.8459 64.457 -6.64112 1.2075    857 VERBR380 T 1
BVERBT12 BVERBR3B 2 0 400.0 164.6 555.0 0.7954 66.215 -1.67188 0.4614    857 VERBR380 T 2
BZANDV11 BZANDV30 1 0 400.0 165.1 500.1 0.7958 63.525 -7.43777 1.1925    896 ZANDV380 T 1
BZANDV17 BZANDV15 1 0 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2330 ZANDV380 D 1
BZANDV18 BZANDV16 2 0 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2330 ZANDV380 D 2
BZANDV1A BZANDV32 2 0 400.0 164.6 555.0 0.7645 64.284 -1.37791 0.1628    857 ZANDV380 T 2
BZEEBR30 BZEEBR32 1 0 150.0 150.0 65.00 1.5710 35.619 -25.5843 4.6307    268 ZEEBR150 T 1
BZEEBR30 BZEEBR32 2 8 150.0 150.0 65.00 1.5007 35.622 -34.6084 2.0089    268 ZEEBR150 T 2
BZEEBR30 BZEEBR32 3 0 150.0 150.0 125.0 0.5472 35.456 -16.5831 1.6667    515 ZEEBR150 T 5
CALB__1A CALB__51 1 0 400.0 121.0 350.0 0.7200 62.320 -10.9245 0.5323    505 C:ALB:T401
CALB__1C CALB__54 2 0 400.0 121.0 250.0 1.1663 85.180 -7.80186 0.4075    361 C:ALB:T402
CBAB__11 CBAB__52 2 0 400.0 121.0 350.0 0.7354 62.790 -10.9240 0.5413    505 C:BAB:T402
CBAB__12 CBAB__54 3 0 400.0 121.0 350.0 0.7151 62.370 -10.9242 0.5380    505 C:BAB:T403
CBEZ__11 CBEZ__51 1 0 400.0 121.0 250.0 1.2941 73.660 -7.77826 0.7306    361 C:BEZ:T401
CBEZ__12 CBEZ__55 2 0 400.0 121.0 350.0 0.7291 62.870 -10.9244 0.5350    505 C:BEZ:T402
CBEZ__21 CBEZ__51 3 8 230.0 121.0 200.0 0.4342 38.950 -18.8847 0.8446    502 C:BEZ:T201
CCEB__11 CCEB__53 1 0 400.0 121.0 350.0 0.7688 62.120 -10.9217 0.5875    505 C:CEB:T401
CCEB__12 CCEB__51 2 0 400.0 121.0 350.0 0.7600 63.520 -10.9279 0.4577    505 C:CEB:T402
CCEB__12 CCEB__52 3 0 400.0 121.0 350.0 0.7273 63.320 -10.9228 0.5661    505 C:CEB:T403
CCHD__11 CCHD__52 1 0 420.0 121.0 350.0 0.7001 68.120 -9.91324 0.3829    481 C:CHD:T401
CCHD__13 CCHD__55 2 8 400.0 121.0 250.0 1.1712 84.150 -7.80157 0.4129    361 C:CHD:T402
CCHD__14 CCHD__54 3 0 400.0 121.0 350.0 0.7317 60.110 -0.22842 0.5683    505 C:CHD:T403
CCHR__11 CCHR__51 1 8 400.0 121.0 350.0 0.7156 62.030 -10.9234 0.5537    505 C:CHR:T401
CCHR__12 CCHR__51 2 0 420.0 121.0 350.0 0.7610 73.930 -0.67801 0.4125    481 C:CHR:T402
CCHT__13 CCHT__54 3 8 400.0 121.0 350.0 0.7228 62.150 -10.9242 0.5376    505 C:CHT:T402
CCHT__21 CCHT__55 2 0 230.0 121.0 200.0 0.4315 36.610 -18.8707 1.1134    502 C:CHT:T202
CCHT__22 CCHT__51 1 0 230.0 121.0 200.0 0.4252 36.000 -18.8876 0.7750    502 C:CHT:T201
CCST__11 CCST__23 1 0 400.0 231.0 500.0 0.4210 39.840 -1.38320 0.6569    722 C:CST:T401
CCST__11 CCST__52 3 0 400.0 121.0 350.0 0.7617 63.600 -10.9215 0.5906    505 C:CST:T403
CCST__12 CCST__56 2 0 400.0 121.0 350.0 0.7805 60.750 -10.9091 0.7869    505 C:CST:T402
CCST__54 CCST__23 4 8 121.0 231.0 200.0 0.1033 7.2700 -68.1361 4.7469    954 C:CST:T201
CDAS__12 CDAS__51 2 0 400.0 121.0 350.0 0.7265 62.000 -10.9247 0.5279    505 C:DAS:T402
CDAS__13 CDAS__55 3 0 400.0 121.0 350.0 0.7159 62.190 -10.9243 0.5368    505 C:DAS:T403
CHBM__11 CHBM__56 2 0 400.0 121.0 350.0 0.7589 62.540 -10.9220 0.5816    505 C:HBM:T403
CHBM__14 CHBM__51 1 0 400.0 121.0 350.0 0.7243 62.480 -10.9247 0.5273    505 C:HBM:T401
CHRA__12 CHRA__22 1 0 400.0 231.0 501.0 0.3322 38.230 -0.60076 0.5019    723 C:HRA:T402
CHRD_213 CHRD_215 1 0 420.0 420.0 850.0 0.2080 25.510 -24.0696 1.0600   1168 C:HRD:T451
CHRD_213 CHRD_215 2 0 420.0 420.0 850.0 0.2070 25.590 -24.0691 1.0714   1168 C:HRD:T452
CHRD_214 CHRD_216 3 0 420.0 420.0 850.0 0.2053 25.440 -24.0686 1.0827   1168 C:HRD:T453
CHRD_214 CHRD_216 4 0 420.0 420.0 850.0 0.2048 25.630 -24.0688 1.0770   1168 C:HRD:T454
CHZI__11 CHZI__51 2 0 420.0 121.0 350.0 0.7604 72.570 -0.68301 0.4042    481 C:HZI:T402
CHZI__12 CHZI__52 1 0 420.0 121.0 350.0 0.7604 72.570 -0.68301 0.4042    481 C:HZI:T401
CKLT__11 CKLT__52 1 0 400.0 121.0 350.0 0.7270 62.470 -10.9248 0.5269    505 C:KLT:T401
CKLT__12 CKLT__53 2 0 400.0 121.0 350.0 0.7257 62.670 -10.9242 0.5379    505 C:KLT:T402
CKOC__11 CKOC__54 1 0 400.0 121.0 250.0 1.6128 82.670 -7.75375 0.9563    361 C:KOC:T401
CKOC__1D CKOC__52 2 0 420.0 121.0 350.0 0.7034 68.150 -9.91267 0.3974    481 C:KOC:T402
CKRA__11 CKRA__54 3 0 400.0 121.0 350.0 0.7680 63.990 -10.9215 0.5905    505 C:KRA:T403
CKRA__12 CKRA__52 1 0 400.0 121.0 350.0 0.7304 62.740 -10.9248 0.5253    505 C:KRA:T401
CKRA__12 CKRA__53 2 0 400.0 121.0 350.0 0.7091 62.740 -10.9235 0.5521    505 C:KRA:T402
CLIS__21 CLIS__54 3 0 230.0 121.0 200.0 0.4288 34.310 -18.8886 0.7509    502 C:LIS:T204
CLIS__22 CLIS__52 1 0 230.0 121.0 200.0 0.4321 30.930 -18.8852 0.8327    502 C:LIS:T202
CLIS__22 CLIS__55 2 8 230.0 121.0 200.0 0.4234 34.540 -18.8886 0.7524    502 C:LIS:T203
CMAL__21 CMAL__54 1 0 230.0 121.0 200.0 0.4572 38.010 -18.8858 0.8185    502 C:MAL:T201
CMAL__22 CMAL__52 2 0 230.0 121.0 200.0 0.4322 38.130 -18.8886 0.7518    502 C:MAL:T202
CMIL__51 CMIL__22 1 0 121.0 231.0 200.0 0.2323 6.9800 -68.0824 5.4641    954 C:MIL:T201
CNEZ__11 CNEZ__53 1 0 400.0 121.0 350.0 0.6979 61.930 -10.9230 0.5628    505 C:NEZ:T401
CNEZ__12 CNEZ__51 2 0 400.0 121.0 350.0 0.7284 63.100 -10.9249 0.5239    505 C:NEZ:T402
CNOS__11 CNOS__52 1 0 400.0 121.0 350.0 0.7233 62.600 -10.9243 0.5353    505 C:NOS:T401
CNOS__12 CNOS__53 2 0 400.0 121.0 350.0 0.7322 62.440 -10.9220 0.5813    505 C:NOS:T402
COPO__21 COPO__54 1 0 230.0 121.0 200.0 0.4124 34.490 -18.8872 0.7864    502 C:OPO:T201
COPO__22 COPO__51 2 0 230.0 121.0 200.0 0.4508 31.790 -18.8876 0.7769    502 C:OPO:T202
COTR__11 COTR__52 1 0 400.0 121.0 350.0 0.7095 62.350 -10.9344 0.2569    505 C:OTR:T401
COTR__12 COTR__51 2 0 400.0 121.0 350.0 0.7723 62.120 -10.9239 0.5444    505 C:OTR:T402
COTR__12 COTR__56 3 0 400.0 121.0 350.0 0.7156 62.320 -10.9246 0.5300    505 C:OTR:T403
CPRE__11 CPRE__57 1 0 400.0 121.0 350.0 0.8863 64.080 -10.9155 0.6925    505 C:PRE:T401
CPRE__21 CPRE__52 2 8 230.0 121.0 200.0 0.4321 38.990 -0.35593 0.7934    502 C:PRE:T202
CPRN__11 CPRN__22 3 0 400.0 231.0 500.0 0.4292 39.180 -15.6126 0.6212    722 C:PRN:T401
CPRN__12 CPRN__52 4 0 420.0 121.0 350.0 0.8609 72.470 -9.90794 0.5016    481 C:PRN:T402
CPRN__21 CPRN__51 1 0 230.0 121.0 200.0 0.4256 36.060 -18.8720 1.0907    502 C:PRN:T201
CPRN__22 CPRN__51 2 0 230.0 121.0 200.0 0.4232 36.380 -18.8715 1.1001    502 C:PRN:T202
CREP__11 CREP__53 1 0 400.0 121.0 250.0 1.1745 85.500 -0.43164 0.4520    361 C:REP:T401
CREP__13 CREP__54 3 0 420.0 121.0 350.0 0.7242 68.060 -9.91243 0.4033    481 C:REP:T404
CREP__14 CREP__55 2 0 400.0 121.0 350.0 0.7281 62.780 -10.9242 0.5385    505 C:REP:T403
CSLV__1D CSLV__55 2 0 400.0 121.0 350.0 0.7585 62.390 -10.9240 0.5431    505 C:SLV:T402
CSLV__1I CSLV__51 1 0 400.0 121.0 350.0 0.7283 62.390 -10.9247 0.5285    505 C:SLV:T401
CSOK__11 CSOK__21 1 0 400.0 231.0 500.0 0.4792 39.590 -15.6115 0.6493    722 C:SOK:T401
CSOK__11 CSOK__53 4 8 400.0 121.0 350.0 0.7839 61.130 -10.9092 0.7856    505 C:SOK:T402
CSOK__11 CSOK__55 5 0 420.0 121.0 350.0 0.7279 68.740 -0.31362 0.3843    481 C:SOK:T403
CSOK__22 CSOK__54 2 0 230.0 121.0 200.0 0.4120 36.020 -18.8895 0.7297    502 C:SOK:T202
CTAB__51 CTAB__21 1 0 121.0 231.0 200.0 0.0979 7.1700 -68.1660 4.2961    954 C:TAB:T201
CTYN__11 CTYN__51 1 0 400.0 121.0 350.0 0.7205 62.190 -0.68603 0.5431    505 C:TYN:T401
CTYN__12 CTYN__52 2 0 400.0 121.0 350.0 0.7151 61.840 -0.67901 0.5519    505 C:TYN:T403
CVER__11 CVER__57 2 0 420.0 121.0 350.0 0.7253 68.180 -0.29240 0.4007    481 C:VER:T401
CVIT__11 CVIT__51 1 8 400.0 121.0 229.0 0.9702 61.880 -3.55112 0.4387    331 C:VIT:T402
CVIT__21 CVIT__52 1 0 230.0 121.0 200.0 0.4307 38.090 -0.50156 0.7561    502 C:VIT:T201
CVIT__22 CVIT__51 2 0 230.0 121.0 200.0 0.8176 38.970 -0.24087 0.8355    502 C:VIT:T202
CVYSH_12 CVYS__53 2 0 400.0 121.0 350.0 0.7114 62.390 -10.9240 0.5425    505 C:VYS:T402
CVYS__51 CVYS__21 1 8 121.0 231.0 200.0 0.1435 8.3200 -68.1409 4.6786    954 C:VYS:T201
D1ABS_3  D1ABS_31 1 0 165.0 165.0 350.0 0.0130 1.8100 -11.0011 1.1001   1225 KT3C
D1ASR_1  D1ASR_3  1 0 410.0 167.7 200.0 1.8659 110.69 -0.70013 0.2000    282 KT51
D1EDR_1  D1EDR_2  1 0 410.0 238.3 450.0 0.3440 50.429 -10.2002 0.3000    634 KT53
D1EDR_1  D1EDR_3  1 0 410.0 167.3 400.0 0.7100 53.001 -0.39963 0.3000    563 KT51
D1EDR_1  D1EDR_3  2 0 410.0 167.6 400.0 1.0420 53.080 -0.49946 0.5000    563 KT52
D1FER_1  D1FER_3  1 0 410.0 167.6 400.0 1.0300 53.080 -0.49972 0.4000    563 KT51
D1FGD_1  D1FGD_3  1 0 410.0 167.6 400.0 1.0420 52.912 -0.59987 0.4000    563 KT51
D1FGD_1  D1FGD_3  2 0 410.0 167.6 400.0 1.0300 52.740 -0.59987 0.4000    563 KT52
D1IDU_1  D1IDU_3  1 0 410.0 167.6 400.0 0.5110 52.361 -0.20031 0.4000    563 KT52
D1IDU_1  D1IDU_3  2 0 410.0 167.6 400.0 1.0220 53.291 -0.59930 0.5000    563 KT51
D1KAS_1  D1KAS_3  1 0 410.0 167.6 400.0 1.0548 54.711 -0.39944 0.6002    563 KT51
D1KAS_1  D1KAS_3  2 0 410.0 167.6 400.0 1.0220 53.291 -0.59930 0.5000    563 KT52
D1LAG_1  D1LAG_3  1 0 410.0 167.6 400.0 1.0310 52.891 -0.40091 0.4000    563 KT51
D1MAL_1  D1MAL_3  1 0 410.0 167.6 400.0 1.0080 53.219 -0.49972 0.4000    563 KT51
D1NVV_1  D1NVV_3  1 0 410.0 167.6 400.0 1.0210 52.870 -0.59987 0.4000    563 KT51
D1TJE_1  D1TJE_3  1 0 410.0 167.6 600.0 0.4950 35.581 -0.70050 0.4000    845 KT52
D1TJE_1  D1TJE_31 1 0 410.0 167.6 400.0 1.0548 54.711 -0.39944 0.6002    563 KT51
D1TRI_1  D1TRI_2  1 0 410.0 238.3 450.0 0.5190 51.029 -0.69857 0.3000    634 KT53
D1TRI_1  D1TRI_2  2 0 410.0 238.3 450.0 0.5440 51.170 -0.70013 0.2000    634 KT54
D1TRI_1  D1TRI_3  1 0 410.0 167.6 400.0 1.0340 53.009 -0.49946 0.5000    563 KT51
D1VHA_1  D1VHA_3  1 0 410.0 167.6 400.0 0.6020 52.990 -0.59987 0.4000    678 KT51
D2AHM 22 D2AHM 53 1 0 230.0 120.0 300.0 0.4370 39.108 -1.70269 1.6000    753 T411
D2AHM 22 D2AHM 53 2 8 230.0 120.0 300.0 0.4380 39.196 -1.00315 1.6000    753 T412
D2AHM 23 D2AHM 51 1 0 230.0 115.0 200.0 0.7860 34.482 -25.6010 2.6994    502 T211
D2ALFS11 D2ALFS51 1 0 400.0 120.0 300.0 1.3520 101.43 -0.49967 0.5000    498 T412
D2ALFS12 D2ALFS51 1 0 400.0 120.0 300.0 1.3481 98.124 -0.79922 0.6000    498 T411
D2ALGE11 D2ALGE53 1 0 400.0 120.0 300.0 1.3620 97.057 -0.60084 0.7000    484 T412
D2ALGE11 D2ALGE54 1 0 400.0 120.0 300.0 1.3189 91.724 -0.80015 0.7000    484 T411
D2AS  11 D2AS  51 1 0 400.0 120.0 300.0 1.4080 105.27 -0.90025 0.6000    541 DK2
D2AS  12 D2AS  52 1 0 400.0 120.0 300.0 1.4201 103.94 -0.70072 0.6000    541 DK1
D2ASSL11 D2ASSL52 1 0 400.0 120.0 300.0 1.3490 92.790 -0.89978 0.7000    484 T411
D2AUDS11 D2AUDS23 1 0 400.0 230.0 450.0 0.4210 45.936 -0.29823 0.5000    812 T422
D2AUDS11 D2AUDS51 1 0 400.0 120.0 300.0 0.9291 101.81 -0.30006 0.5000    548 T411
D2AUDS14 D2199050 1 0 400.0 120.0 300.0 0.9710 102.02 -0.70048 0.5000    548 T412
D2AUDS14 D2AUDO23 1 0 400.0 230.0 450.0 0.4850 46.611 -0.60111 0.5000    812 T421
D2BECH11 D2BECH22 1 0 400.0 231.0 400.0 0.7940 61.035 -0.60000 0.8000    693 T424
D2BECH12 D2BECH21 1 0 400.0 231.0 400.0 0.7920 61.035 -0.50090 0.9000    693 T423
D2BECH12 D2BECH51 1 0 400.0 120.0 300.0 1.4100 104.74 -0.79922 0.6000    483 T411
D2BEHS12 D2BEHS52 1 0 400.0 118.8 300.0 1.3760 93.857 -0.80015 0.7000    485 T411
D2BIOS21 D2BIOS52 1 0 220.0 118.0 200.0 0.6840 31.453 -6.29839 2.7996    525 T202
D2BORK11 D2BORK51 1 0 400.0 120.0 300.0 1.3500 98.124 -2.80008 0.5000    498 T413
D2BORK11 D2BORK52 1 0 400.0 118.0 200.0 2.2200 133.58 -3.00043 0.9000    317 T414
D2BORK12 D2BORK51 1 0 400.0 120.0 300.0 1.3460 98.657 -0.80015 0.7000    498 T411
D2BRAN22 D2BRAN51 1 0 220.0 118.0 150.0 0.9529 38.386 -15.0985 2.4008    432 T211
D2BRAN23 D2BRAN52 1 0 220.0 118.0 200.0 0.6380 31.696 -9.09885 2.5992    556 T212
D2BRF 17 D2BRF 22 1 0 400.0 230.0 600.0 0.7102 51.408 -1.59936 1.0000    938 VK5
D2BRF 19 D2BRF 21 1 0 400.0 230.0 600.0 0.6871 49.275 -4.19892 1.7000    926 VK7
D2BRF 22 D2BRF 59 1 0 230.0 115.0 300.0 0.5250 31.559 -15.1012 2.5992    843 NK2
D2BRFW11 D2BRFW52 1 8 400.0 120.0 300.0 1.0190 101.81 -0.89978 0.5000    541 T412
D2BRFW12 D2BRFW51 1 8 400.0 120.0 300.0 1.0160 101.49 -0.79968 0.5000    541 T411
D2BRUN11 D2BRUN21 1 0 400.0 230.0 450.0 0.4200 46.007 -2.19951 0.5000    812 T421
D2BRUN12 D2BRUN59 1 0 400.0 120.0 300.0 0.9790 102.24 -0.70048 0.5000    548 T411
D2BUTL11 D2BUKZ8A 1 0 400.0 346.0 630.0 0.4991 49.470 -3.80003 1.3000   2061 D2BUTL13
D2BUTL11 D2BUKZ8A 2 0 400.0 346.0 630.0 0.4999 49.648 -3.59970 1.3000   2061 D2BUTL14
D2BUTL12 D2BUKD8A 1 0 400.0 330.0 506.0 0.6060 56.819 -2.79951 1.0000   1428 D2BUTL15
D2BUTL12 D2BUKD8A 2 0 400.0 330.0 506.0 0.6593 56.755 -3.00023 1.0000   1428 D2BUTL16
D2BUTL12 D2BUKE2A 1 0 400.0 254.0 422.0 0.5790 58.424 -1.99903 1.2000   2061 D2BUTL11
D2BUTL12 D2BUKE2A 2 0 400.0 254.0 422.0 0.5770 58.386 -1.89992 1.2000   2061 D2BUTL12
D2CLPO23 D2CLPO51 1 0 220.0 110.0 250.0 0.6570 29.614 -1.60117 2.0000    820 T212
D2CLPO24 D2CLPO52 1 0 220.0 118.0 150.0 0.9661 42.258 -3.79923 2.7004    492 T211
D2CONN11 D2CONN58 1 0 400.0 120.0 300.0 1.0190 101.06 -0.39850 0.5000    541 T412
D2CONN24 D2CONN52 1 0 220.0 110.0 200.0 0.7390 31.693 -9.00081 3.0000    577 T212
D2CONO11 D2291020 1 0 400.0 230.0 450.0 0.4140 45.900 -8.00002 0.5000    812 T423
D2CONO11 D22B7020 1 0 400.0 231.0 660.0 0.4081 24.239 -6.90079 1.4000   1057 T421
D2CONO13 D2CONO28 1 0 400.0 231.0 350.0 1.0081 65.364 -0.49906 0.7000    631 T422
D2CONO19 D2CONO59 1 0 400.0 120.0 300.0 1.3451 97.804 -1.19932 0.5000    541 T411
D2DIEL11 D2DIEL51 1 0 400.0 120.0 300.0 0.9771 101.97 -0.60111 0.5000    541 T412
D2DIEL11 D2DIKZ8A 1 0 400.0 310.0 585.0 0.5288 53.440 -2.89848 1.2000   1725 T443
D2DIEL11 D2DIKZ8A 2 0 400.0 310.0 585.0 0.5321 53.522 -2.99905 1.3000   1725 T444
D2DIEL12 D2DIEL11 2 0 400.0 400.0 1200. 0.1110 12.319 -2.49780 0.9000   1870 T442
D2DIEL13 D2DIEL14 1 0 400.0 400.0 1200. 0.1120 12.319 -2.40271 1.0000   1870 T441
D2DIEL14 D2DIEL51 1 0 400.0 120.0 300.0 1.3970 103.40 -0.60120 0.6000    541 T411
D2DIEL14 D2DIKE2A 1 0 437.0 195.0 435.0 0.7450 46.529 -0.60035 0.9002   4461 T1
D2DILL11 D2DILL52 1 0 400.0 118.0 300.0 1.4830 90.121 -4.99909 1.0000    483 T411
D2DIPP12 D2DIPP51 1 0 400.0 118.0 200.0 2.1840 133.58 -8.69954 0.8000    317 T413
D2DIPP12 D2DIPP52 1 0 400.0 118.0 200.0 2.0680 111.98 -8.69948 1.1000    289 T412
D2DOEH21 D2DOEH53 1 0 220.0 118.0 150.0 1.0321 39.997 -7.60094 2.5992    393 T213
D2DOEH22 D2DOEH52 1 0 220.0 118.0 150.0 1.1009 40.641 -12.0990 3.0992    394 T212
D2DOEW11 D2DWKE1A 1 0 405.0 403.7 587.0 0.6122 42.189 -0.69892 1.1998   1733 D2DOEW11
D2DOEW11 D2DWKE1A 2 0 405.0 403.7 587.0 0.6122 42.189 -0.69892 1.1998   1733 D2DOEW12
D2DOEW14 D2DWKD1A 1 0 390.0 370.0 685.0 0.4288 45.206 -1.00021 1.7002   1014 D2DOEW15
D2DOEW14 D2DWKD1A 2 0 390.0 370.0 685.0 0.4269 45.184 -0.89857 1.7002   1014 D2DOEW16
D2DOEW14 D2DWKZ1A 1 0 405.0 378.0 664.0 0.6019 42.978 -0.79834 1.1998   1954 D2DOEW13
D2DOEW14 D2DWKZ1A 2 0 405.0 378.0 664.0 0.6019 42.978 -0.59656 1.1998   1954 D2DOEW14
D2DOLL11 D2DOLL21 1 0 400.0 231.0 660.0 0.4959 24.237 -12.3002 1.6000    924 T422
D2DOLL11 D2DOLL52 1 0 400.0 120.0 300.0 1.3390 93.324 -0.80015 0.7000    484 T411
D2DOLL12 D2DOLL51 1 0 400.0 118.0 300.0 1.3749 93.323 -17.2001 0.7000    484 T412
D2DOLL13 D2DOLL22 1 0 400.0 231.0 600.0 0.6418 51.196 -5.20123 2.0000    935 T421
D2EICK11 D2EICK51 1 0 400.0 118.0 300.0 1.4359 115.19 -1.09998 0.9000    459 T413
D2EICK12 D2EICK52 1 0 400.0 118.0 300.0 1.4450 116.26 -1.20000 0.9000    459 T412
D2EICK18 D2EICK51 1 8 400.0 120.0 300.0 0.9721 102.24 -0.70048 0.5000    548 EICK T414
D2ELSE11 D2ELSE51 1 0 400.0 120.0 300.0 0.9810 101.92 -0.60111 0.5000    548 ELSE T412
D2ELSE12 D2ELSE52 1 0 400.0 120.0 300.0 1.3159 98.658 -1.50071 0.8000    499 T411
D2ELT 12 D2ELT 52 1 0 400.0 120.0 300.0 1.3429 101.43 -0.49967 0.5000    541 T411
D2EMDB21 D2EMDB52 1 0 220.0 110.0 250.0 0.6580 29.033 -2.40117 2.0000    711 T211
D2EMDB22 D2EMDB31 1 0 230.0 155.0 120.0 0.8001 43.018 -1.00034 0.5000    301 T213
D2EMDB22 D2EMDB51 1 0 220.0 110.0 250.0 0.4960 29.617 -1.69741 2.5992    758 T212
D2EMOS11 D2EMOS28 2 0 400.0 230.0 450.0 0.4160 45.865 -4.29946 0.5000    812 EMOS T428
D2EMOS11 D2EMOS29 1 0 400.0 230.0 450.0 0.4240 45.616 -0.29823 0.5000    812 EMOS T425
D2EMOS11 D2EOKE8A 1 0 405.0 345.0 666.0 0.4541 44.649 -1.20059 1.0998    949 T423
D2EMOS11 D2EOKE8A 2 0 405.0 345.0 666.0 0.4541 44.797 -1.20059 1.0998    949 T424
D2ETZ 11 D2ETZ 54 1 0 400.0 120.0 300.0 1.5780 100.95 -0.60084 0.7000    541 T412
D2ETZ 12 D2ETZ 21 1 0 400.0 230.0 450.0 0.5180 47.002 -0.40150 0.5000    811 T421
D2ETZ 12 D2ETZ 53 1 0 400.0 120.0 300.0 1.5989 100.79 -1.09915 0.7000    541 T411
D2FARG12 D2FARG59 1 0 400.0 120.0 300.0 0.9730 102.24 -0.79968 0.5000    433 T411
D2FARG51 D2FARG11 1 1 110.0 380.0 0.000 0.3740 33.887 0.000000 0.0000   9999 
D2FEDD12 D2FEDD21 1 8 400.0 230.0 450.0 0.5160 47.073 -0.39799 0.6000    649 T421
D2FEDD12 D2FEDD21 2 8 400.0 230.0 450.0 0.5170 47.108 -0.60111 0.5000    649 T422
D2FRAN21 D20CA050 1 0 220.0 118.0 200.0 0.6981 31.936 -25.8981 2.2996    590 T215
D2FRAN21 D20E1050 1 0 220.1 118.0 200.0 0.7611 32.933 -6.99819 2.4998    577 T214
D2FRAN21 D2FRAN52 1 0 220.0 118.0 200.0 0.7210 31.452 -3.90168 2.2996    577 T212
D2FRAN22 D20D0050 1 8 220.1 118.0 200.0 0.6871 32.935 -6.99819 2.4998    577 T213
D2FRSW11 D2FRSW51 1 0 400.0 120.0 300.0 1.3721 95.990 -1.70097 0.7000    484 T413
D2FRSW12 D2FRSW51 1 0 400.0 120.0 300.0 1.3509 95.990 -0.59896 0.8000    498 T411
D2FRSW12 D2FRSW51 2 0 400.0 118.0 200.0 2.2048 111.98 -5.19971 1.0000    305 T412
D2GANK12 D2GANK51 1 0 400.0 120.0 300.0 1.4279 97.056 -0.60084 0.7000    487 T411
D2GIEN11 D2GIEN51 1 0 400.0 118.0 300.0 1.3799 93.857 -0.79895 0.8000    484 T413
D2GIEN12 D2GIEN51 1 0 400.0 120.0 300.0 1.3371 92.257 -0.79895 0.8000    481 T414
D2GIEN12 D2GIEN52 1 0 400.0 120.0 300.0 1.3420 92.790 -0.79895 0.8000    392 T412
D2GKRO11 D2GKRO21 1 0 400.0 231.0 330.0 1.2220 59.139 -9.49952 1.7000    528 T422
D2GKRO11 D2GKRO21 2 0 400.0 231.0 600.0 0.7080 51.462 -6.80083 1.9000   1082 T423
D2GKRO12 D2GKRO22 1 0 400.0 231.0 600.0 0.7102 51.195 -4.89815 1.9000   1082 T421
D2GKRO21 D2GKRO52 1 0 220.0 118.0 150.0 1.0450 35.478 -4.00088 2.2996    433 T212
D2GKRO22 D2GKRO51 1 0 220.0 118.0 150.0 1.1160 38.058 -4.79874 2.2996    433 T213
D2GLEI21 D2GLEI52 1 0 220.0 118.0 200.0 0.6490 30.388 -6.09837 2.5000    583 T212
D2GLEI22 D2GLEI54 1 0 220.0 118.0 200.0 0.6910 32.179 -11.3015 2.2996    590 T213
D2GODE21 D2GODE51 1 0 220.0 110.0 100.0 1.7071 63.672 -6.99953 1.8000    282 T212B
D2GODE21 D2GODE51 2 0 220.0 118.0 100.0 1.6538 61.446 -6.80095 1.8000    288 T212A
D2GODE21 D2GODE52 1 0 220.0 110.0 250.0 0.5790 29.712 -8.99800 2.5000    728 T211
D2GOET21 D2GOET51 1 0 220.0 118.0 150.0 1.0039 42.903 -3.79940 2.2996    432 T212
D2GOET22 D2GOET51 1 0 220.0 118.0 150.0 1.0850 40.319 -12.3005 3.0992    394 T213
D2GROH11 D2GROH52 1 0 400.0 118.0 300.0 1.4469 115.72 -0.79938 0.9000    442 T402
D2GROH12 D2GROH51 1 0 400.0 118.0 300.0 1.4469 115.72 -0.90047 0.9000    442 T401
D2HAMN21 D2HAMN52 1 0 220.0 110.0 200.0 0.6700 31.937 -19.2019 2.7996    577 T211
D2HAMN22 D2HAMN52 1 0 220.0 110.0 250.0 0.6610 29.032 -2.40117 2.0000    623 T212
D2HAND11 D2HAND54 2 0 400.0 120.0 300.0 0.9211 101.86 -0.30006 0.5000    548 HAND T415
D2HAND12 D2HAND52 1 0 400.0 120.0 300.0 0.9371 101.06 -3.50020 0.6000    548 HAND T412
D2HAND12 D2HAND52 2 8 400.0 120.0 300.0 0.9420 101.54 -3.69979 0.6000    548 HAND T413
D2HAND15 D2HAND51 1 0 400.0 120.0 300.0 0.9150 101.70 -0.39850 0.5000    548 HAND T414
D2HANW21 D2HANW51 1 0 220.0 118.0 150.0 1.0540 39.997 -8.29898 2.7004    393 T212
D2HANW22 D2HANW52 1 0 220.0 118.0 200.0 0.6510 30.485 -7.90167 2.5992    583 T211
D2HARD21 D2HARD53 1 0 229.2 120.0 300.0 0.4310 37.891 -1.49991 1.7001    828 T213
D2HARD23 D2HARD52 1 0 229.2 120.0 300.0 0.4350 38.031 -1.10440 1.7001    828 T211
D2HATT11 D2HATT52 1 0 400.0 118.0 350.0 1.2409 86.848 -2.00098 0.9000    535 T411
D2HEIW11 D2HEIW51 1 0 400.0 120.0 300.0 1.0130 101.38 -0.99940 0.5000    548 T411
D2HEIW11 D2HEIW52 1 0 400.0 120.0 300.0 0.9260 101.81 -0.30006 0.5000    548 T413
D2HEIW12 D2HEIW53 1 0 400.0 120.0 300.0 1.0201 101.75 -0.60111 0.5000    548 T412
D2HELM11 D2HELM53 1 0 400.0 118.0 350.0 1.2200 87.351 -1.59913 0.7000    535 T412
D2HELM12 D2HELM52 1 0 400.2 118.0 350.0 1.0429 88.768 -0.80105 0.7998    570 T411
D2HWYK11 D2HWYK52 1 0 400.0 120.0 300.0 1.3420 98.124 -0.50068 0.7000    480 T411
D2IN  21 D2IN  51 1 0 230.0 115.0 200.0 0.7320 35.965 -7.59956 2.4008    552 T211
D2IRS 11 D2IRS 29 1 0 400.0 230.0 600.0 0.7200 51.515 -1.29743 1.4000    866 T421
D2IRS 11 D2IRS 52 1 0 400.0 120.0 300.0 1.0400 101.33 -0.40138 0.6000    541 T411
D2IRS 12 D2IRS 52 2 0 400.0 120.0 300.0 1.0491 101.22 -0.40138 0.6000    541 T412
D2ITZW21 D2ITZW54 1 0 220.0 110.0 200.0 0.6280 30.001 -4.19861 2.5992    577 T212
D2ITZW22 D2ITZW52 1 0 220.0 110.0 250.0 0.6740 29.226 -2.30101 2.0992    721 T211
D2JARD11 D2JARD52 1 0 400.0 120.0 300.0 0.9730 102.40 -0.60111 0.5000    548 JARD T412
D2JARD12 D2JARD51 2 0 400.0 120.0 300.0 0.9829 102.29 -0.49967 0.5000    548 JARD T413
D2KARB12 D2KARB51 1 0 400.0 118.0 200.0 2.1792 121.58 -5.09946 1.2000    317 T411
D2KIES21 D2KIES51 1 0 220.0 110.0 250.0 0.5430 29.616 -15.3007 2.7004    724 T212
D2KIES22 D2KIES51 1 0 220.0 110.0 250.0 0.5800 29.809 -15.3025 2.5992    721 T213
D2KIEW22 D2KIEW51 1 0 220.0 110.0 250.0 0.5740 29.809 -153.399 1.7000    721 T211
D2KILS11 D2KILS51 1 0 400.0 110.0 150.0 2.1689 130.12 -0.49967 0.5000    244 T411
D2KILS11 D2KILS52 3 0 400.0 120.0 300.0 1.4309 102.60 -0.79922 0.6000    483 T413
D2KILS11 D2KILS53 2 0 400.0 118.0 150.0 2.2763 149.32 -0.29948 0.4000    271 T412
D2KR  21 D2KR  51 1 0 230.0 115.0 200.0 0.6470 34.538 -8.20042 1.5000    268 NK1
D2KR  22 D2KR  51 1 8 230.0 115.0 100.0 1.4399 68.967 -0.49912 1.1000    268 NK2
D2KRI 11 D2KRI 51 1 0 400.0 120.0 300.0 1.3931 103.51 -0.09516 0.6000    541 DK9
D2KRI 12 D2KRI 52 1 0 400.0 120.0 300.0 1.3909 104.36 -0.29917 0.7000    541 DK8
D2KRUE11 D2KRUE52 1 8 400.0 120.0 300.0 1.4400 93.856 -3.19988 1.0000    480 T411
D2KUMM12 D2KUMM51 1 0 400.0 120.0 300.0 1.0011 101.92 -0.39850 0.5000    548 T411
D2LAGE21 D2LAGE51 1 0 220.0 110.0 250.0 0.4210 25.300 -0.50624 1.8000    721 T211
D2LAND11 D2LAND21 1 0 400.0 231.0 600.0 0.6578 49.862 -8.00125 1.9000    974 T422
D2LAND12 D2LAND22 1 0 400.0 231.0 330.0 1.1050 65.445 -5.09952 1.8000    524 T423
D2LAND21 D2LAND62 1 0 220.0 66.00 100.0 1.6311 62.899 -1.80081 1.4000    168 T263
D2LAND22 D2LAND62 1 0 220.0 66.00 120.0 0.6719 41.538 -1.50070 1.2000    168 T262
D2LBEC21 D2LBEC51 1 0 220.0 110.0 250.0 0.5900 29.615 -9.60281 2.5992    721 T211
D2LBEC22 D2LBEC51 1 0 220.0 110.0 250.0 0.5760 29.422 -6.79933 2.4008    727 T212
D2LEHR21 D2LEHR51 1 0 220.0 118.0 150.0 0.9691 42.581 -7.59846 2.7004    492 T211
D2LEHR21 D2LEHR51 2 0 220.0 118.0 200.0 0.8540 33.143 -7.39897 2.5000    656 T213
D2LEHR22 D2LEHR51 1 0 220.0 118.0 150.0 1.0870 40.641 -11.9006 3.0992    393 T214
D2LU  21 D2LU  52 1 0 230.0 115.0 300.0 0.5020 31.489 -2.69876 2.1002    828 NK2
D2LU  21 D2LU  52 2 0 230.0 115.0 300.0 0.5490 31.100 -9.89875 2.3006    828 NK1
D2LUEN11 D2LUEN52 1 0 400.0 120.0 300.0 1.3870 95.990 -0.79895 0.8000    484 T413
D2LUEN11 D2LUEN53 1 0 400.0 120.0 300.0 1.3490 95.991 -0.30170 0.8000    499 T412
D2MBG 28 D2MBG 53 1 0 230.0 115.0 300.0 0.5110 31.383 -4.60203 2.1002    828 T211
D2MBG 29 D2MBG 51 1 0 230.0 115.0 300.0 0.5150 31.207 -6.49696 2.1002    828 T212
D2MECK11 D2MECK59 1 0 400.0 110.0 200.0 1.5960 108.79 -0.99940 0.5000    366 T412
D2MECK12 D2MECK58 1 0 400.0 120.0 300.0 1.3100 91.724 -0.80015 0.7000    484 T411
D2MEIS21 D2MEIS51 1 0 220.0 118.0 200.0 0.5689 30.487 -1.10426 2.0992    525 T207
D2MEIS21 D2MEIS52 1 0 220.0 118.0 200.0 0.6880 32.542 -4.60060 2.0000    590 T206
D2MH  11 D23B4050 1 0 400.0 120.0 300.0 1.4100 103.24 -0.29917 0.7000    541 T412
D2MH  11 D2MH  51 1 0 400.0 120.0 300.0 1.4091 104.52 -0.79922 0.6000    541 T411
D2NFI 21 D2NFI 51 1 0 230.0 115.0 300.0 0.4880 31.789 -2.60189 1.4000    804 NK3
D2NFI 22 D2NFI 52 1 0 230.0 115.0 300.0 0.4860 31.754 -2.80236 1.8998    941 NK1
D2NFI 22 D2NFI 52 2 0 230.0 115.0 200.0 0.7780 32.260 -4.80149 2.2004    552 NK2
D2NLAN11 D2NLAN51 1 0 400.0 120.0 300.0 1.3460 98.124 -0.79922 0.6000    496 T411
D2OBA 13 D2OBA 2G 1 0 400.0 230.0 600.0 0.6360 49.169 -3.60212 1.9000    923 T421
D2OBA 22 D2OBA 51 1 0 230.0 115.0 300.0 0.5570 32.899 -10.9987 2.6994    828 NK2
D2OBA 2G D2OBA 56 1 0 230.0 115.0 300.0 0.5400 32.388 -5.80086 2.2004    828 NK1
D2OBR 21 D2OBR 52 1 0 230.0 115.0 200.0 0.7980 33.397 -4.80046 2.3006    502 T212
D2OBR 22 D2OBR 51 1 0 230.0 115.0 200.0 0.7219 34.907 -6.19828 2.1002    502 T211
D2OD  12 D2OD  51 1 0 400.0 120.0 300.0 1.5040 101.16 -0.70072 0.6000    541 T411
D2OH  11 D2OH  22 1 0 400.0 230.0 600.0 0.6689 49.462 -4.89984 1.8000    917 VK6
D2OH  12 D2OH  21 1 0 400.0 230.0 600.0 0.6680 49.195 -6.79946 2.0000    952 VK7
D2OHLS11 D2OHLS52 1 0 400.0 120.0 300.0 0.9740 102.02 -0.70048 0.5000    541 T411
D2OHLS12 D2OHLS51 2 0 400.0 120.0 300.0 0.9780 102.24 -0.70048 0.5000    541 T412
D2PI  21 D2PI  53 1 0 230.0 115.0 200.0 0.8760 33.130 -13.3016 2.6994    502 NK2
D2PI  22 D2PI  51 1 0 230.0 115.0 200.0 0.7921 35.434 -7.99911 2.4008    552 NK3
D2PI  22 D2PI  54 1 0 230.0 115.0 200.0 0.7879 33.238 -7.10047 2.4991    502 NK1
D2PLA 11 D2PLA 51 1 0 400.0 120.0 300.0 1.4160 103.46 -0.40138 0.6000    541 DK1
D2PT  12 D2PT  22 1 0 400.0 230.0 600.0 0.5920 47.836 -5.70059 2.0000    862 T421
D2PT  12 D2PT  5M 1 0 400.0 120.0 300.0 1.0240 101.43 -0.60111 0.5000    541 T411
D2PT  13 D2PT  22 1 0 400.0 230.0 600.0 0.6640 48.849 -6.50052 1.9000    952 T422
D2PT  21 D2PT  59 1 0 230.0 120.0 300.0 0.4290 38.368 -1.09950 1.7000    828 T212
D2PT  22 D2PT  5N 1 0 229.2 120.0 300.0 0.4280 38.224 -0.99570 1.7001    831 T211
D2RAI 11 D2RAI 21 1 0 400.0 230.0 600.0 0.6840 50.369 -2.09914 1.5000    926 T421
D2RAI 12 D2RAI 59 1 0 400.0 120.0 300.0 1.5481 101.80 -0.60084 0.7000    541 T411
D2RAI 23 D2RAI 51 1 0 230.0 115.0 300.0 0.5020 31.366 -2.60288 2.2004    828 T211
D2RE  21 D2RE  51 1 0 230.0 115.0 200.0 0.7230 35.965 -6.79838 2.4008    552 T212
D2RED 12 D2RED 51 1 0 400.0 120.0 300.0 0.9851 101.92 -0.49967 0.5000    541 T412
D2RED 13 D2RED 52 1 0 400.0 120.0 300.0 1.3390 101.48 -0.60111 0.5000    541 T411
D2SD  12 D2SD  22 1 0 400.0 230.0 600.0 0.6169 49.329 -5.19808 2.1000    935 VK5
D2SD  12 D2SD  51 1 0 400.0 120.0 300.0 1.5931 101.32 -0.89978 0.7000    541 T413
D2SD-N13 D2SD  52 1 0 400.0 120.0 300.0 0.9410 101.17 -3.50020 0.6000    541 T411
D2SDON11 D2SDON52 1 0 400.0 120.0 300.0 0.9790 102.02 -0.70048 0.5000    548 T412
D2SDON12 D2SDON51 1 0 400.0 120.0 300.0 0.9330 100.64 -0.50133 0.6000    548 T413
D2SDON12 D2SDON51 2 0 400.0 120.0 300.0 0.9771 101.81 -0.70048 0.5000    548 T411
D2SFT 21 D2SFT_51 1 0 230.0 115.0 300.0 0.5390 32.441 -9.10272 2.4008    698 NK1
D2SHUW11 D2SHUW51 1 0 400.0 120.0 300.0 0.9349 101.76 -3.69979 0.6000    548 SHUW T412
D2SHUW13 D2SHUW52 1 0 400.0 120.0 300.0 0.9401 101.86 -3.89911 0.6000    548 SHUW T413
D2SI  23 D2SI-N51 1 0 230.0 120.0 300.0 0.4380 39.020 -1.89998 1.6000    753 T411
D2SI  24 D2SI-N52 1 0 230.0 120.0 300.0 0.4370 38.932 -1.70269 1.6000    753 T412
D2SIEM14 D2SIEM21 1 0 400.0 236.0 350.0 1.0721 86.439 -0.69866 0.6000    559 T421
D2SIEM14 D2SIEM54 1 0 400.0 120.0 300.0 1.3460 98.657 -1.29903 0.7000    498 T411
D2SIT 22 D2SIT 52 1 0 230.0 115.0 200.0 0.8270 34.640 -6.99964 2.7996    502 T211
D2SOTT11 D2SOTT51 1 0 400.0 120.0 300.0 1.4201 103.03 -0.70007 0.7000    548 T412
D2SOTT11 D2SOTT53 1 0 400.0 120.0 300.0 0.9700 102.08 -0.70048 0.5000    529 T411
D2SOTT12 D2SOTT21 1 0 400.0 230.0 450.0 0.4860 46.824 -0.60111 0.5000    649 T421
D2SOTT12 D2SOTT52 1 0 400.0 120.0 300.0 1.3380 101.43 -0.60111 0.5000    519 T413
D2STAD11 D2STAD59 1 0 400.0 118.0 300.0 1.7938 87.982 -1.40006 0.8000    459 T411
D2STAD12 D2STAD51 1 0 400.0 118.0 300.0 1.8009 87.982 -4.19948 0.8000    459 T412
D2TRE 21 D2TRE 52 1 0 230.0 115.0 200.0 0.8140 32.682 -3.59829 2.1002    502 T211
D2TRE 22 D2TRE 51 1 0 230.0 115.0 250.0 0.5790 40.200 -7.69760 2.3006    690 T212
D2TWIS12 D2TWIS51 1 0 400.0 110.0 200.0 2.0900 113.58 -0.60031 0.6000    323 T411
D2UWES11 D2UWES21 1 0 400.0 231.0 660.0 0.5109 23.995 -3.79829 1.5000   1048 T421
D2UWES12 D2UWES52 1 0 400.0 120.0 300.0 1.4220 96.523 -0.60084 0.7000    432 T411
D2VELT21 D2VELT52 1 0 220.0 110.0 250.0 0.4250 24.797 -0.60259 1.6000    656 T204
D2VELT22 D2VELT51 1 0 220.0 118.0 200.0 0.6859 31.501 -8.10153 2.5992    525 T205
D2VOER12 D2VOER52 1 0 400.0 120.0 300.0 1.4160 104.04 -0.70072 0.6000    483 T411
D2VOSL22 D2VOSL51 1 0 220.0 110.0 200.0 0.7890 32.176 -7.99860 2.7004    577 T212
D2VOSL22 D2VOSL52 1 0 220.0 110.0 250.0 0.5440 30.584 -10.1008 2.4008    800 T211
D2WAHL11 D2WAHL22 1 0 400.0 231.0 600.0 0.7120 49.862 -3.89824 1.8000    952 T421
D2WAHL12 D2WAHL21 1 0 400.0 231.0 600.0 0.6191 52.263 -4.89984 1.8000    935 T422
D2WECH21 D2WECH51 1 0 220.0 118.0 200.0 0.6490 30.727 -6.09837 2.5000    656 T212
D2WECH22 D2WECH52 1 0 220.0 118.0 200.0 0.6650 31.453 -27.6019 2.5000    603 T211
D2WG  13 D2WG  51 1 0 400.0 120.0 300.0 0.9669 101.97 -0.60111 0.5000    541 D2WG__1
D2WILW11 D2WILW51 2 8 400.0 120.0 300.0 0.9189 101.65 -0.30006 0.5000    548 WILW T412
D2WILW12 D2WILW51 2 8 400.0 120.0 300.0 0.9189 101.65 -0.30006 0.5000    548 WILW T411
D2WUER13 D2WUER21 1 0 400.0 231.0 330.0 1.3239 60.592 -12.7997 1.8000    509 T421
D2WUER13 D2WUER52 1 0 400.0 118.0 300.0 1.3730 93.323 -1.40079 0.9000    541 T411
D2WUER14 D2WUER22 1 0 400.0 231.0 330.0 1.3709 60.591 -13.4997 1.7000    509 T422
D2WUER14 D2WUER51 1 0 400.0 118.0 300.0 1.4860 89.588 -3.19988 1.0000    484 T412
D2ZOL 21 D2ZOL 52 1 0 230.0 115.0 200.0 0.8870 34.109 -7.80013 2.7996    552 T211
D2ZOL 22 D2ZOL 51 1 0 245.0 120.0 350.0 0.4400 31.038 -6.30074 2.6006   1030 T212
D43BRS26 D43B_F11 4 0 235.0 410.0 450.0 0.2150 19.315 -11.1996 3.5002   1106 BMT37
D43BRS5A D43BRS22 1 0 110.0 220.0 200.0 0.1030 7.9012 -2.81633 6.0000   1050 BMT22
D43BRS5B D43BRS22 2 0 110.0 220.0 200.0 0.1020 7.9732 -1.72695 5.4000   1050 BMT23
D43BRS5C D43BRS26 3 0 110.0 220.0 200.0 0.1030 8.0041 -2.81328 5.8000   1050 BMT24
D43B_Y21 D43B_Y11 1 0 230.0 405.0 350.0 0.3190 26.841 -9.39763 2.4008    879 BMT31
D43B_Y21 D43B_Y11 2 0 230.0 405.0 350.0 0.3170 26.902 -10.9017 2.3006    879 BMT32
D43B_Y22 D43B_Y12 3 0 230.0 405.0 350.0 0.3710 26.296 -7.00227 2.3006    879 BMT33
D43B_Y22 D43B_Y12 5 0 230.0 405.0 350.0 0.3840 26.190 -7.79964 2.0000    879 BMT34
D4ALMN51 D4ALMN21 1 0 110.0 220.0 250.0 0.1550 8.6138 -39.2909 11.901   1312 BMT211
D4ALMN52 D4ALMN22 2 0 110.0 220.0 200.0 0.1180 8.2883 -2.81328 5.8000   1050 BMT212
D4ALTB5I D4AL1U11 1 0 115.0 405.0 300.0 0.1370 8.6829 -23.0063 9.6030   1506 BMT411
D4ALTB5J D4AL1U14 2 0 115.0 405.0 300.0 0.1390 8.8160 -22.9125 9.9962   1506 BMT412
D4BIRK5C D4BIRK22 1 0 110.0 220.0 200.0 0.1580 7.9239 -1.37880 6.5000   1050 BMT201_2
D4BIRK5D D4BIRK22 2 0 110.0 220.0 200.0 0.1600 8.1659 -43.3012 10.802   1050 BMT203
D4BRNK5A D4BRNK22 1 0 110.0 220.0 200.0 0.1630 8.2258 -44.7082 10.099   1050 BMT201
D4BRNK5B D4BRNK22 2 0 110.0 220.0 200.0 0.1780 8.2261 -44.6010 10.198   1050 BMT202
D4BRUK5I D4BRUK11 1 0 115.0 405.0 300.0 0.1200 8.3181 -8.89310 7.3996   1506 BMT411
D4BUEH5A D4BUEH21 1 0 110.0 220.0 200.0 0.1170 8.0463 -2.60984 5.2000   1050 BMT201
D4BZWN5I D4BZWN11 1 0 115.0 405.0 300.0 0.1380 8.5511 -100.302 9.3989   1506 BMT411
D4DAXL12 D4DAXL23 2 0 400.0 231.0 1000. 0.3430 24.158 -7.60220 1.6000   1443 BMT402
D4DAXL1B D4DAXL22 1 0 400.0 231.0 1000. 0.2470 24.647 -2.30054 1.1000   1443 BMT401
D4DAXL5A D4DAXL23 1 8 110.0 220.0 200.0 0.1180 8.1061 -2.30119 5.0000   1050 BMT201
D4DAXL5I D4DAXL1B 3 0 115.0 405.0 300.0 0.1140 8.2428 -7.39796 6.7002   1506 BMT411
D4DELL5I D4DELL13 1 0 115.0 405.0 300.0 0.0770 8.3402 -5.61554 6.5996   1506 BMU313
D4DELL5J D4DELL12 2 0 115.0 405.0 300.0 0.0780 8.4808 -9.09915 5.6000   1506 BMU314
D4EDSB5I D4EDSB11 1 8 115.0 405.0 300.0 0.1400 8.8160 -60.4992 9.3989   1506 BMT411
D4EICH11 D4EICH23 1 0 400.0 231.0 1000. 0.2440 24.367 -1.99852 1.1000   1443 BMT401
D4EICH5A D4EICH21 1 0 110.0 220.0 200.0 0.1560 7.9240 -21.0987 9.5041   1050 BMT201
D4EICH5B D4EICH22 2 0 110.0 220.0 200.0 0.1190 7.9851 -2.59262 6.1000   1050 BMT202
D4EICH5C D4EICH23 3 0 110.0 220.0 200.0 0.1660 7.9843 -34.9012 9.6033   1050 BMT203
D4EICH5I D4EICH12 2 0 120.0 400.0 300.0 0.1020 9.1670 -6.10754 5.7000   1443 BMT402
D4ENGS5I D4ENGS12 1 0 115.0 405.0 300.0 0.0760 7.9792 -6.59205 5.9002   1506 BMT311
D4ENGS5J D4ENGS11 2 0 115.0 405.0 300.0 0.0790 8.3671 -7.89417 6.4000   1506 BMT312
D4GGT 5A D4GROG21 1 0 110.0 220.0 250.0 0.1570 8.6138 -26.6957 8.9008   1122 BMT211
D4GKMA21 D4GKMC57 1 8 245.0 110.0 200.0 0.8360 48.013 -6.19859 2.4007    471 BMTR101
D4GKMA21 D4GKMC58 2 0 245.0 110.0 200.0 0.8360 48.913 -5.79948 3.2003    471 BMTR102
D4GKMA22 D4GKMA21 2 8 240.0 240.0 300.0 0.3710 11.898 -4.60005 2.8993    722 BMT105Q
D4GKMB22 D4GKMB5A 1 0 245.0 110.0 300.0 0.5470 36.011 -9.79962 1.6993    707 BMTR103
D4GKMB22 D4GKMB5B 3 0 245.0 110.0 300.0 0.4090 36.013 -9.79962 1.6993    707 BMTR104
D4GKMB74 D4GKMB22 1 0 27.00 245.0 500.0 0.0030 0.2040 -628.611 274.35  10692 BMTRP1
D4GKMB74 D4GKMB22 2 0 27.00 245.0 500.0 0.0030 0.2040 -628.611 274.35  10692 BMTRP2
D4GKMC52 D4GKMA22 3 8 115.0 245.0 450.0 0.0320 7.3469 -67.3148 9.9962   2259 BMT106Q
D4GKMC57 D4GKMC51 2 8 110.0 110.0 200.0 0.0830 2.5400 -32.7937 3.9000   1050 BMT101Q
D4GKMC58 D4GKMC51 3 0 110.0 110.0 200.0 0.0830 2.5400 -32.7937 3.9000   1050 BMT102Q
D4GOHF5I D4GOHF12 1 0 115.0 405.0 300.0 0.1150 8.1991 -6.41144 6.8000   1506 BMT411
D4GRKR5I D4GRKR14 1 0 115.0 405.0 300.0 0.1040 8.1111 -62.5047 8.7032   1506 BMU311
D4GRKR5J D4GRKR11 2 0 115.0 405.0 300.0 0.1190 8.5509 -5.68037 7.9017   1506 BMU312
D4GROG51 D4GROG13 1 0 115.0 405.0 300.0 0.0770 8.3671 -5.80833 6.4000   1506 BMT411
D4GROG5J D4GROG12 2 0 115.0 405.0 300.0 0.1130 8.2428 -5.21844 7.2000   1506 BMT413
D4GROG5K D4GROG12 3 0 120.0 400.0 350.0 0.1020 8.6390 -28.5885 5.9000   1683 BMT414
D4GURT5A D4GURT21 1 0 110.0 220.0 100.0 0.4230 15.845 -28.9018 7.2000    525 BMT201
D4GURT5B D4GURT22 2 0 110.0 220.0 100.0 0.4110 16.209 -10.8034 5.7000    525 BMT202
D4HDSU5A D4HDSU21 1 0 110.0 220.0 200.0 0.1690 7.9237 -38.4054 10.000   1050 BMT201
D4HDSU5B D4HDSU22 2 0 110.0 220.0 200.0 0.1610 8.1659 -38.7041 10.099   1050 BMT202
D4HOEP5I D4HOEP11 1 0 120.0 400.0 300.0 0.1040 8.9749 -5.70807 6.1000   1443 BMT411
D4HOEP5J D4HOEP12 2 0 115.0 405.0 300.0 0.0780 8.4861 -8.90743 5.9002   1506 BMT412
D4HRBT5I D4HRBT12 1 0 115.0 405.0 300.0 0.1120 8.5069 -9.91014 7.2000   1506 BMU311
D4HRBT5J D4HRBT13 2 0 115.0 405.0 300.0 0.1170 8.5509 -4.09268 8.0983   1506 BMU312
D4HUEF5I D4HUEF12 1 0 115.0 405.0 300.0 0.1140 8.2869 -6.80528 6.7002   1506 BMT411
D4HUEF5J D4HUEF13 2 0 115.0 405.0 300.0 0.1140 8.1991 -4.88798 7.1002   1506 BMT412
D4KAOS51 D4KAOS21 1 0 110.0 220.0 200.0 0.1600 7.8628 -34.9043 10.198   1050 BMT201
D4KAWS5A D4KAWS21 1 0 110.0 220.0 200.0 0.1850 8.0438 -11.7976 7.9000   1050 BMT201
D4KAWS5B D4KAWS22 2 0 110.0 220.0 200.0 0.1190 8.0462 -2.29627 6.2000   1050 BMT202
D4KRSX5A D4SWSD21 1 0 110.0 220.0 200.0 0.1760 7.8630 -28.0912 9.8017   1050 BMT201
D4KRSX5B D4SWSD22 2 0 110.0 220.0 200.0 0.1610 8.2258 -30.4037 9.6033   1050 BMT203
D4KUHM12 D4KUHM23 1 0 400.0 231.0 660.0 0.4011 29.847 -16.7982 2.1000    832 BMT401
D4KUMR51 D4KUMR22 2 0 110.0 220.0 250.0 0.1550 9.1952 -24.7016 9.5041   1230 BMT202
D4KUMR5A D4KUMR21 1 0 110.0 220.0 200.0 0.1540 7.8641 -21.2944 9.0992   1050 BMT201
D4KUPZ5I D4KUPZ11 1 0 115.0 405.0 300.0 0.1390 8.1979 -30.4923 13.497   1506 BMT411
D4KUPZ5J D4KUPZ12 2 0 115.0 405.0 300.0 0.1230 7.8018 -23.4911 12.401   1506 BMT412
D4LAIC5I D4LAIC12 1 0 115.0 405.0 300.0 0.0890 9.1689 -12.7928 10.904   1506 BMU311
D4MEZN51 D4MEZN11 2 0 115.0 405.0 300.0 0.0790 8.4059 -7.59991 6.4000   1506 BMT411
D4MEZN5I D4MEZN12 1 0 115.0 405.0 300.0 0.1400 8.8160 -60.4992 9.3989   1506 BMT412
D4MULH5I D4MULH12 1 0 115.0 405.0 300.0 0.1150 8.2428 -7.21342 6.5996   1506 BMT411
D4MULH5J D4MULH11 2 0 115.0 405.0 300.0 0.1140 8.2428 -4.71212 7.0004   1506 BMT412
D4MULH5K D4MULH14 3 0 115.0 405.0 300.0 0.1150 8.2428 -7.21214 6.8998   1506 BMT413
D4NEUR12 D4NEUR21 2 0 400.0 231.0 660.0 0.7082 24.232 -3.20111 1.5000    953 BMT402
D4NEUR22 D4NEUR11 1 0 230.0 400.0 600.0 0.1940 16.618 -6.89852 4.5992   1506 BMT401
D4NSTN5I D4NSTN11 1 0 115.0 405.0 300.0 0.1150 8.2428 -7.48781 6.5996   1506 BMT411
D4OBJT5I D4OBJT11 1 0 115.0 405.0 300.0 0.1330 8.2421 -53.8905 13.399   1506 BMU311
D4OBJT5J D4OBJT12 2 0 115.0 405.0 300.0 0.1220 7.8459 -23.1120 12.000   1506 BMU312
D4OWAL5A D4OWAL22 1 0 110.0 220.0 200.0 0.1160 7.9253 -6.60257 7.4000   1050 BMT201
D4OWAL5B D4OWAL22 2 0 110.0 220.0 200.0 0.1750 7.8031 -24.6972 9.5041   1050 BMT202
D4PULV21 D4PULV11 3 0 230.0 405.0 300.0 0.5470 34.733 -15.4010 3.5009    753 BMT323
D4PULV51 D4PULV21 1 0 110.0 220.0 210.0 0.1860 9.9658 -2.69666 7.2000   1102 BMT211
D4PULV5I D4PULV13 6 0 120.0 405.0 300.0 0.1130 8.0152 -5.99729 6.4000   1443 BMT416
D4PULV5J D4PULV13 7 0 115.0 405.0 300.0 0.1150 8.2869 -7.30002 7.2000   1506 BMT417
D4PULV5K D4PULV11 4 0 115.0 405.0 300.0 0.0770 8.4901 -8.20669 5.7996   1506 BMU314
D4PULV5L D4PULV11 5 0 115.0 405.0 300.0 0.1190 8.2432 -49.1951 12.900   1506 BMU315
D4ROLS5I D4ROLS13 1 0 115.0 405.0 300.0 0.0980 9.1252 -11.2065 9.9962   1506 BMU312
D4SLDR5I D4SLDR11 1 0 115.0 405.0 300.0 0.0870 8.2828 -5.18618 6.8000   1506 BMT412
D4SLDR5J D4SLDR12 2 0 115.0 405.0 300.0 0.0870 8.2652 -6.38484 6.7002   1506 BMT413
D4STOC5A D4STOC21 1 0 110.0 220.0 100.0 0.3330 16.784 -3.20001 4.7000    525 BMT201
D4STOC5B D4STOC21 2 0 110.0 220.0 100.0 0.3640 18.183 -10.8022 8.2000    525 BMT202
D4TRSN5I D4TRSN11 1 0 120.0 405.0 300.0 0.1280 8.1110 -8.20068 7.7014   1443 BMT411
D4TRSN5J D4TRSN12 2 0 115.0 405.0 300.0 0.1140 8.2428 -7.21342 6.5996   1506 BMT412
D4VILL5I D4VILL11 1 0 120.0 400.0 300.0 0.1030 9.0709 -7.59647 5.6000   1443 BMT401
D4WDLN22 D4WDLN12 1 8 230.0 405.0 350.0 0.4030 26.145 -2.69944 2.6994    762 BMU324
D4WDLN5A D4WDLN22 1 0 110.0 220.0 250.0 0.1550 9.1952 -24.7016 9.5041   1312 BMU211
D4WDLN5I D4WDLN14 1 0 115.0 405.0 300.0 0.1140 8.2869 -6.80528 6.7002   1506 BMT411
D4WDLN5J D4WDLN14 2 0 115.0 405.0 300.0 0.1140 8.2428 -6.90374 6.4998   1506 BMT412
D4WEIE51 D4WEIR21 1 0 110.0 220.0 200.0 0.1830 8.0438 -11.5011 8.2975   1050 BMT211
D4WEIE52 D4WEIR22 2 0 110.0 220.0 270.0 0.1450 8.6929 -27.3913 8.7025   1200 BMT212
D4WEIE53 D4WEIR21 3 0 110.0 220.0 250.0 0.1550 8.6622 -26.3044 8.7025   1200 BMT213
D4WEIE54 D4WEIR22 4 0 110.0 220.0 200.0 0.1650 7.9238 -30.6996 11.901   1050 BMT214
D4WIES5A D4WIES21 1 0 110.0 220.0 150.0 0.2690 10.080 -78.5947 11.198    787 BMT201
D4WIES5I D4WIES11 1 0 115.0 405.0 300.0 0.1150 8.1991 -4.28287 6.8998   1506 BMT411
D4WNHE5A D4WNHE21 1 0 110.0 220.0 200.0 0.1430 8.2268 -8.49863 7.9000   1050 BMT201
D6BERT21 D6BERT61 1 0 220.0 65.00 200.0 0.6600 43.652 -1.59926 1.9000    523 TRA.A
D6BERT22 D6BERT64 1 0 220.0 65.00 200.0 0.6430 43.519 -1.49984 1.8000    523 TRA.B
D6BLOO21 D6BLOO61 1 0 220.0 65.00 200.0 0.5000 44.603 -2.19813 1.5000    523 TRA.A
D6BLOO24 D6BLOO64 1 0 220.0 65.00 200.0 0.5100 44.663 -3.09813 1.5000    523 TRA.B
D6FLEB21 D6FLEB63 1 0 220.0 65.00 200.0 0.6640 44.022 -26.2992 1.9000    523 TRA.A
D6FLEB22 D6FLEB62 1 0 220.0 65.00 200.0 0.7579 44.393 -0.29600 1.5000    523 TRA.B
D6HEIS21 D6HEIS61 1 0 220.0 65.00 100.0 1.5580 54.520 -20.8007 2.5000    261 TRA.A
D6HEIS22 D6HEIS61 1 0 220.0 65.00 100.0 1.2720 61.731 -0.49875 0.7000    261 TRA.B
D6HEIS22 D6HEIS62 1 0 220.0 65.00 200.0 0.7689 44.192 -16.4981 1.5000    523 TRA.C
D6ROOS21 D6ROOS62 1 0 220.0 65.00 200.0 0.6981 26.490 -15.8997 2.5000    523 TRA.A
D6ROOS22 D6ROOS61 1 0 220.0 65.00 200.0 0.5170 44.818 -1.89928 1.4000    523 TRA.B
D6SCHI21 D6SCHI62 1 0 220.0 65.00 200.0 0.5130 44.757 -2.10239 1.5000    523 TRA.A
D6SCHI22 D6SCHI61 1 0 220.0 65.00 100.0 1.9452 57.127 -1.09990 1.7000    261 TRA.B
D6SCHI22 D6SCHI61 2 0 220.0 65.00 100.0 1.4428 59.965 -1.89994 0.7000    261 TRA.C
D7A83070 D7A8302A 1 0 27.00 235.0 109.0 0.0260 0.8660 -210.044 78.203  99989 TR DT10
D7A83071 D7A8302B 1 0 27.00 235.0 225.0 0.0090 0.4180 -151.514 138.00  99989 TR GT11
D7A83072 D7A8302A 1 0 27.00 235.0 225.0 0.0090 0.4180 -151.514 138.00  99989 TR GT12
D7AKLE5A D7AKLE2A 1 0 110.0 220.0 200.0 0.2030 7.5598 -31.9996 8.2975   1251 TR 211
D7AKLE5D D7AKLE2C 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1251 TR 212
D7ARPE5B D7ARPE1A 1 0 120.0 400.0 300.0 0.1270 9.1201 -15.3889 6.4000   1924 TR 411
D7AUEN5A D7YAUE21 1 0 110.0 220.0 150.0 0.2740 10.080 -39.0040 12.298  99997 TR 21
D7BABA5B D7BABA11 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5018 6.1000   2245 TR 411
D7BABA5C D7BABA12 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5018 6.1000   2245 TR 412
D7BABA61 D7BABA2A 1 0 65.00 220.0 83.80 0.1850 7.5604 -35.2922 11.600   2200 TR 201
D7BACH51 D7BACH1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 411
D7BACH52 D7BACH1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 412
D7BAYX5B D7BAYX21 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7BEEC5A D7BEEC21 1 0 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1400 TR 211
D7BEEC5C D7BEEC22 1 0 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1400 TR 212
D7BERG7A D7BERG1A 1 0 27.00 420.0 950.0 0.0030 0.1140 -4002.12 858.44  99989 TR 420
D7BEXB7A D7BEXB1A 1 0 27.00 420.0 830.0 0.0020 0.1450 -1038.64 466.39  99989 TR A41
D7BIBL7A D7BIBL1A 1 8 27.00 420.0 725.0 0.0020 0.1580 -769.820 629.63  99989 TR A41
D7BISC5A D7BISC1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7BISC5B D7BISC1C 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 412
D7BISC5B D7BISC1C 2 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 413
D7BOCH5A D7BOCH2A 1 0 110.0 220.0 200.0 0.1820 10.404 -15.2042 9.0992   1400 TR 211
D7BOCH5B D7BOCH2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 212
D7BOCK5A D7BOCK2N 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7BOCK5G D7BOCK2S 1 0 110.0 220.0 200.0 0.1800 7.8079 -8.50099 7.8000   1400 TR 212
D7BOLA5B D7BOLA2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7BOLA5B D7BOLA2A 2 8 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1400 TR 212
D7BRAU2C D7BRAU1B 1 0 230.0 400.0 600.0 0.1760 16.046 -3.59152 4.3006   2008 TR 421
D7BRAU5A D7BRAU2C 1 0 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1262 TR 212
D7BRAU5B D7BRAU2A 1 0 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1262 TR 211
D7BUER1A D7BUER2B 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7BUER2C D7BUER1C 1 0 230.0 400.0 600.0 0.2310 16.753 -17.4986 6.6994   2008 TR 422
D7BUES2A D7BUES1C 1 0 240.0 400.0 600.0 0.2259 17.760 -16.2947 5.5000   1924 TR 421
D7BUES5A D7BUES2A 1 0 120.0 230.0 350.0 0.1280 10.560 -34.1090 9.7014   1924 TR 211
D7DAHL5A D7YDAH11 1 0 120.0 400.0 350.0 0.1250 8.6379 -47.6997 18.097   2247 TR 411
D7DAHL5B D7YDAH12 1 0 120.0 400.0 350.0 0.1250 8.6379 -47.6997 18.097   2247 TR 412
D7DAUR1A D7DAUR2C 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7DAUR1C D7DAUR2B 1 0 400.0 231.0 1000. 0.2320 23.805 -2.99912 0.9000   1924 TR 422
D7DAUR5A D7DAUR1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7DAUR5C D7DAUR1C 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 412
D7DETT5A D7DETT1A 1 0 120.0 400.0 350.0 0.1030 8.8858 -3.11860 8.2014   2245 TR 411
D7DILH71 D7DILH2A 1 0 35.00 220.0 50.00 0.1180 2.9859 -115.905 34.098  99997 TR 201
D7DILH71 D7DILH2A 2 0 35.00 220.0 50.00 0.1180 2.9859 -115.905 34.098  99997 TR 203
D7DILH72 D7DILH2B 1 0 35.00 220.0 50.00 0.0880 3.0701 -16.1756 23.502  99997 TR 202
D7DILH72 D7DILH2B 2 0 35.00 220.0 50.00 0.1180 2.9859 -115.905 34.098  99997 TR 204
D7DUEL5B D7DUEL2A 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5091 10.200   1888 TR 212
D7DUEL5C D7DUEL2A 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5091 10.200   1888 TR 211
D7DUEN5A D7DUEN2C 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1377 TR 211
D7EDEL71 D7EDEL2A 1 0 25.00 220.0 180.0 0.0080 0.6000 -513.424 152.80   4628 TR 201
D7EDEL72 D7EDEL2B 1 0 25.00 220.0 100.0 0.0150 0.9500 -106.101 71.600   2859 TR 202
D7EIBE2B D7EIBE1B 1 0 240.0 400.0 600.0 0.2400 17.278 -6.40343 5.3003   1924 TR 421
D7EIBE5A D7EIBE1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1457 TR 411
D7EIBE5C D7EIBE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1457 TR 412
D7EISE5A D7EISE2B 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1334 TR 211
D7EISE5B D7EISE2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1334 TR 212
D7ELLE5A D7ELLE2B 1 0 115.0 220.0 300.0 0.1280 6.2581 -48.2894 12.597   1915 TR 211
D7ELLE5B D7ELLE2B 1 0 115.0 220.0 300.0 0.1280 6.2581 -48.2894 12.597   1915 TR 212
D7ELME5A D7ELME2A 1 0 120.0 230.0 350.0 0.1280 10.560 -34.1090 9.7014   1884 TR 211
D7ELME5A D7ELME2A 2 8 120.0 230.0 350.0 0.1280 10.560 -34.1090 9.7014   1884 TR 212
D7ELVE5A D7ELVE2A 1 0 110.0 220.0 200.0 0.1790 9.9742 -457.739 10.099  99997 TR 201
D7ELVE5A D7ELVE2A 2 0 115.0 230.0 300.0 0.1270 7.6381 -101.809 7.1002  99997 TR 203
D7ELVE5B D7ELVE2B 1 0 115.0 230.0 300.0 0.1290 7.4300 -380.898 12.302  99997 TR 202
D7EMSB70 D7KWEM2B 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.12 858.44  99989 TR B0
D7EMSC70 D7KWEM2C 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.12 858.44  99989 TR C0
D7EMSD70 D7KWEM10 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8175 205.75  99989 TR DT D0
D7EMSD71 D7KWEM11 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8175 205.75  99989 TR GT D1
D7EMSD72 D7KWEM12 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8175 205.75  99989 TR GT D2
D7ENNI5A D7ENNI1S 1 0 120.0 400.0 300.0 0.1270 9.1201 -15.3889 6.4000   2480 TR 411
D7ENSD2A D7ENSD1B 1 0 230.0 400.0 600.0 0.1760 16.046 -3.59152 4.3006   2008 TR 421
D7ENSD2A D7ENSD2B 1 0 230.0 230.0 600.0 0.0890 10.000 -3.69612 1.1000   2008 TR 221 E
D7ENSD5B D7ENSD2B 1 0 110.0 220.0 200.0 0.1980 7.6350 -65.6920 7.9000   1400 TR 212
D7ENSD5B D7ENSD2B 2 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7ENSD5C D7ENSD2B 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 213
D7ENSD71 D7ENSD2B 1 8 27.00 245.0 145.0 0.0130 0.5950 0.000000 0.0000  99989 BAT02
D7ENSD71 D7ENSD5B 1 8 27.00 110.0 145.0 0.0130 0.5950 -466.739 161.45  99989 BAT01
D7ENSD72 D7ENSD5B 1 8 27.00 110.0 145.0 0.0070 0.4360 -64.0106 89.204  99989 BAT03
D7FRIM5A D7FRIM21 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7FRIM7P D7YGOH2D 1 0 27.00 245.0 400.0 0.0070 0.2410 -1894.68 550.75  99989 TR P21
D7FRIM7Q D7YFRI2E 1 8 27.00 245.0 400.0 0.0050 0.2350 -2003.13 326.89  99989 TR Q21
D7FUEH5A D7FUEH2C 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 211
D7FUEH5B D7FUEH2C 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 212
D7FWS 5B D7FWS 21 1 0 115.0 220.0 300.0 0.1210 6.4262 -78.0111 15.002   2008 TR 211
D7FWS 5C D7FWS 22 1 0 115.0 220.0 300.0 0.1210 6.4262 -78.0111 15.002   2008 TR 212
D7GARE5A D7GARE2C 1 0 110.0 220.0 200.0 0.2050 8.0439 -725.468 14.802  99997 U 204
D7GARE5B D7GARE2C 1 0 116.0 232.0 200.0 0.1940 8.8122 -254.035 7.9964 100001 U 201
D7GARE5B D7GARE2D 1 0 110.0 220.0 200.0 0.1700 7.8638 -826.356 12.198  99997 U 202
D7GARE5B D7GARE2D 2 0 110.0 220.0 200.0 0.2010 8.0258 -467.584 13.099  99997 U 203
D7GEIT71 D7GEIT1A 1 0 27.00 405.0 527.0 0.0040 0.2260 -5416.72 234.57  99989 TR BL10
D7GEIT72 D7GEIT1B 1 0 27.00 405.0 527.0 0.0040 0.2260 -5416.72 234.57  99989 TR BL20
D7GELL5A D7GELL2B 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 211
D7GELL5B D7GELL2B 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 212
D7GELS5A D7GELS21 1 0 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1400 TR 211
D7GERS2A D7GERS1C 1 0 230.0 400.0 600.0 0.1170 15.784 -5.40521 1.6000   2008 TR 422
D7GERS2C D7GERS1B 1 0 230.0 400.0 600.0 0.2350 16.738 -5.40469 3.0000   2008 TR 421
D7GERS5A D7GERS2C 1 0 120.0 230.0 350.0 0.1280 10.560 -34.1090 9.7014   1724 TR 211
D7GERS5B D7GERS1C 1 0 120.0 400.0 300.0 0.1270 9.1201 -15.3889 6.4000   1924 TR 411
D7GERS5E D7GERS1Z 1 0 120.0 400.0 350.0 0.1220 8.6400 -9.60722 7.4028  99997 TR K3 E
D7GERS71 D7GERS11 1 0 27.00 400.0 850.0 0.0030 0.1140 -4002.74 858.44  99989 TR K2
D7GERS7F D7GERS2C 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.12 858.44  99989 TR F2
D7GERS7G D7GERS2C 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.12 858.44  99989 TR G2
D7GERS7I D7GERS2C 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.12 858.44  99989 TR I2
D7GOHR5C D7GOHR2A 1 0 110.0 220.0 150.0 0.2430 10.162 -12.1962 8.4959  99997 TR 211
D7GREM5B D7GREM2B 1 8 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1252 TR 211
D7GREM5B D7GREM2B 2 0 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1252 TR 212
D7GREM5D D7GREM2B 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1344 TR 213
D7GRON1A D7GRON1B 2 0 400.0 400.0 1500. 0.1310 3.3100 -6.19894 2.9000   2165 TR 441 E
D7GRON5A D7GRON1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7GRON5B D7GRON22 1 0 120.0 230.0 350.0 0.1280 10.560 -34.1090 9.7014   1924 TR 212
D7GUET5A D7GUET1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7GUET5A D7GUET1B 2 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 413
D7GUET5C D7GUET1C 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 412
D7GUND5A D7GUND1C 1 0 115.0 400.0 350.0 0.1090 8.1251 -21.8989 9.3006   3544 TR 45
D7HALF5C D7HALF1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 411
D7HAMB5A D7HAMB2A 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 211
D7HAMB5B D7HAMB2B 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 212
D7HANE2C D7HANE1A 1 0 230.0 400.0 600.0 0.2289 16.483 -11.0031 5.2004   2008 TR 421
D7HANE5B D7HANE2C 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5091 10.200   2008 TR 212
D7HANE5C D7HANE1B 1 0 120.0 400.0 300.0 0.1270 9.1201 -15.3889 6.4000   1924 TR 411
D7HATT2B D7HATT1B 1 0 230.0 400.0 600.0 0.2350 16.662 -37.2971 3.4008   2008 TR 421
D7HATT5B D7HATT2A 1 0 110.0 220.0 150.0 0.2490 9.9181 -40.0992 8.1000   1836 TR 213
D7HATT5F D7HATT2A 1 0 120.0 230.0 350.0 0.1280 10.560 -34.1090 9.7014   1924 TR 214
D7HATT5F D7HATT2B 1 0 120.0 230.0 350.0 0.1280 10.560 -34.1090 9.7014   1924 TR 212
D7HATT5H D7HATT1B 1 0 120.0 400.0 300.0 0.1270 9.1201 -15.3889 6.4000   1924 TR 411
D7HERN73 D7HERN2A 1 0 27.00 245.0 400.0 0.0050 0.2360 -1976.36 466.39  99989 TR 3 21
D7HERN74 D7HERN24 1 0 27.00 245.0 500.0 0.0030 0.1190 -3951.76 932.78  99989 TR 225
D7HESS5A D7HESS21 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7HOMB5A D7HOMB21 1 0 110.0 220.0 250.0 0.1260 6.2961 -43.5931 12.802   1749 TR 21
D7HONE1A D7HONE2A 1 0 400.0 231.0 660.0 0.5579 25.681 -7.60019 1.7000   1271 TR 421
D7HONE5B D7HONE1A 1 8 120.0 400.0 250.0 0.1590 11.522 -14.8034 5.0000   1604 TR 411
D7HONE5B D7HONE1A 2 0 120.0 400.0 350.0 0.1060 8.8870 -11.9919 8.2986   1604 TR 412
D7HUEL5D D7HUEL1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7HULF5B D7HULF1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000  99997 TR 411
D7IBBE5A D7IBBE1S 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2021 TR 411
D7IBBE5B D7IBBE22 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 212
D7KARN5A D7KARN1A 1 0 120.0 400.0 350.0 0.1030 8.8858 -3.11860 8.2014   2245 TR 412
D7KARN5C D7KARN1A 1 0 120.0 400.0 350.0 0.1030 8.8858 -3.11860 8.2014   2245 TR 411
D7KELS5A D7KELS1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2052 TR 412
D7KELS5B D7KELS1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2052 TR 411
D7KKE 7A D7YKKE1E 1 0 27.00 415.0 850.0 0.0010 0.1410 -588.289 378.60  99989 TR BAT01
D7KKE 7A D7YKKE1E 2 0 27.00 415.0 850.0 0.0010 0.1480 -1899.89 565.15  99989 TR BAT02
D7KNAP5A D7KNAP1A 1 0 120.0 400.0 350.0 0.1030 8.8858 -3.11860 8.2014   2245 TR 411
D7KOBL5A D7KOBL1A 1 0 120.0 400.0 350.0 0.1250 8.6379 -47.6997 18.097   2247 TR 411
D7KOPE5A D7KOPE23 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 23
D7KOPE5A D7KOPE24 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 24
D7KOTT5B D7KOTT11 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2128 TR 411
D7KPWE75 D7KPWE25 1 0 27.00 245.0 200.0 0.0130 0.4560 -1000.58 214.53  99989 TR 5 21
D7KRBG7B D7KRBG1A 1 0 27.00 420.0 750.0 0.0020 0.1590 -883.242 441.98  99989 TR B41
D7KRBG7B D7KRBG1B 1 0 27.00 420.0 750.0 0.0020 0.1580 -923.866 452.67  99989 TR B42
D7KRBG7C D7KRBG1C 1 0 27.00 420.0 850.0 0.0010 0.1410 -1521.52 558.28  99989 TR C41
D7KRBG7C D7KRBG1D 1 0 27.00 420.0 750.0 0.0020 0.1590 -926.931 446.35  99989 TR C42
D7KRIF5C D7KRIF1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2226 TR 412
D7KRIF5C D7KRIF1C 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2226 TR 413
D7KRIF5D D7KRIF1C 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2226 TR 411
D7KRUC5A D7KRUC1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1570 TR 411
D7KRUC5B D7KRUC1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1570 TR 412
D7KUSE2A D7KUSE1B 1 0 230.0 400.0 600.0 0.2060 16.221 -17.2053 5.6994   2008 TR 421
D7KUSE5B D7KUSE1C 1 0 120.0 400.0 300.0 0.1270 9.1201 -15.3889 6.4000   1924 TR 411
D7KUSE5B D7KUSE2A 1 0 120.0 230.0 350.0 0.1280 10.560 -34.1090 9.7014   1847 TR 212
D7KUSE5C D7KUSE2B 1 0 120.0 230.0 350.0 0.1280 10.560 -34.1090 9.7014   1847 TR 213
D7KWDA71 D7YKWD11 1 0 27.00 415.0 700.0 0.0020 0.1930 -922.210 267.48  99989 AT01
D7KWDA71 D7YKWD11 2 0 27.00 415.0 700.0 0.0020 0.1930 -922.210 267.48  99989 AT02
D7KWHU7A D7KWHU2A 1 0 27.00 245.0 400.0 0.0050 0.2260 -1982.53 434.70  99989 TR A21
D7KWHU7B D7KWHU2B 1 0 27.00 245.0 400.0 0.0050 0.2280 -1998.17 349.66  99989 TR B21
D7KWIB7B D7YKWI1B 1 0 27.00 420.0 850.0 0.0020 0.1410 -185.401 326.47  99989 TR BL B
D7KWKN70 D7YKWK2B 1 0 27.00 245.0 355.0 0.0030 0.3310 -414.644 177.23  99989 TR ST 10
D7KWKN71 D7KWKN11 1 0 27.00 420.0 347.0 0.0060 0.3270 -346.573 248.55  99989 TR GT 11
D7KWKN72 D7YKWK2B 1 0 27.00 245.0 347.0 0.0060 0.3270 -386.849 179.56  99989 TR GT 12
D7KWKN7B D7KWKN1C 1 0 27.00 420.0 550.0 0.0030 0.2240 -144.606 258.85  99989 TR BL20
D7KWNI71 D7KWNI11 1 0 27.00 405.0 540.0 0.0030 0.2220 -808.314 246.91  99989 TR BL31
D7KWST70 D7KWST10 1 0 27.00 410.0 930.0 0.0010 0.1400 -159.321 432.10  99989 TR BL10
D7KWVI71 D7VIAN2A 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.708 137.17  99989 TR M1
D7KWVI72 D7VIAN2A 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.708 137.17  99989 TR M2
D7KWVI73 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.708 137.17  99989 TR M3
D7KWVI74 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.708 137.17  99989 TR M4
D7KWVI75 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.708 137.17  99989 TR M5
D7KWVI76 D7VIAN2K 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.708 137.17  99989 TR M6
D7KWVI77 D7VIAN2K 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.708 137.17  99989 TR M7
D7KWVI78 D7VIAN2P 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.708 137.17  99989 TR M8
D7KWVI79 D7VIAN2P 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.708 137.17  99989 TR M9
D7KWVI7A D7VIAN20 1 0 27.00 245.0 230.0 0.0090 0.5080 -987.018 210.84  99989 TR M10
D7KWVI7B D7VIAN2K 1 0 27.00 245.0 235.0 0.0060 0.5140 -77.4470 123.80  99989 TR M11
D7KWWA70 D7KWWA10 1 0 27.00 420.0 890.0 0.0020 0.1260 -174.297 335.94  99989 TR BL10
D7KWWA79 D7KWWA29 1 0 27.00 245.0 450.0 0.0030 0.2640 -1066.93 310.01  99989 TR 9 21
D7KWWS7D D7KWWS1E 1 0 27.00 420.0 850.0 0.0030 0.1410 -565.750 411.51  99989 TR BL D
D7KWWS7E D7KWWS1E 1 0 27.00 420.0 850.0 0.0030 0.1410 -565.750 411.51  99989 TR BL E
D7LAER5A D7LAER2B 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 212
D7LAMB5A D7LAMB1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 411
D7LAMB5B D7LAMB1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 412
D7LECH5A D7LECH1B 1 8 115.0 400.0 350.0 0.0830 7.9198 -100.302 7.2998  99997 TR 46
D7LECH5B D7LECH1B 1 0 115.0 400.0 350.0 0.0830 7.9198 -100.302 7.2998  99997 TR 45
D7LEUP5A D7LEUP15 1 0 115.0 400.0 350.0 0.0970 8.3119 -9.99817 7.3996  99997 TR 45
D7LIES5A D7LIES1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2196 TR 411
D7LIMB5A D7LIMB1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 411
D7LIMB5A D7LIMB1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 413
D7LIMB5C D7LIMB1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 412
D7LIND5B D7LIND1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 412
D7LIND5C D7LIND1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7LIPB5A D7LIPB12 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 412
D7LIPB5B D7LIPB11 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7LIPB5E D7LIPB1Z 1 0 120.0 400.0 350.0 0.1220 8.6400 -9.60722 7.4028  99997 TR R1 E
D7LUES5A D7LUES1C 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2052 TR 411
D7LUES5B D7LUES2B 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7LUES5C D7LUES2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 212
D7LUES5C D7LUES2B 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1252 TR 213
D7MAXA5A D7MAXA2A 1 0 110.0 220.0 250.0 0.1240 6.7739 -39.7975 11.198   1750 TR 21
D7MAXA5A D7MAXA2A 2 0 110.0 220.0 250.0 0.1090 6.9678 -4.59210 8.2975   1750 TR 22
D7MECK5C D7MECK1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1436 TR 411
D7MECK5D D7MECK1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1436 TR 412
D7MEIT5B D7MEIT1B 1 0 115.0 400.0 350.0 0.1090 8.1251 -21.8989 9.3006   2657 TR 45
D7MEIT5C D7MEIT1C 1 0 115.0 400.0 350.0 0.1090 8.1251 -21.8989 9.3006   2657 TR 46
D7MENG51 D7MENG1A 1 0 120.0 400.0 300.0 0.1270 9.1201 -15.3889 6.4000   1993 TR 411
D7MEPP5B D7MEPP1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1026 TR 411
D7METT5A D7METT21 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7MUEN5A D7MUEN2B 1 0 110.0 220.0 200.0 0.1800 7.8079 -8.50099 7.8000   1400 TR 211
D7MUEN5B D7MUEN2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 212
D7MUEN5C D7MUEN2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 213
D7MUES5A D7MUES21 1 0 120.0 230.0 300.0 0.1550 11.280 -62.1047 7.2014   1924 TR 211
D7MUTT5A D7MUTT2A 1 0 110.0 220.0 200.0 0.1750 8.1178 -31.2938 10.603   1400 TR 21
D7MUTT5A D7MUTT2A 2 0 110.0 220.0 200.0 0.1750 8.4083 -31.2949 10.702   1400 TR 22
D7NAUS5E D7NAUS1Z 1 0 120.0 400.0 350.0 0.1220 8.6400 -9.60722 7.4028  99997 TR 411 E
D7NAUS7B D7YNAU2C 1 8 27.00 245.0 200.0 0.0130 0.4690 -1000.78 169.41  99989 TR B21
D7NAUS7C D7NAUS2C 1 0 27.00 245.0 350.0 0.0070 0.2710 -1784.67 438.95  99989 TR C21
D7NAUS7D D7YNAU2C 1 8 27.00 245.0 400.0 0.0050 0.2250 -1981.93 439.92  99989 TR D21
D7NAUS7E D7NAUS2B 1 0 27.00 245.0 400.0 0.0070 0.2330 -1972.39 480.92  99989 TR E21
D7NAUS7F D7NAUS2E 1 0 27.00 245.0 400.0 0.0050 0.2360 -1882.81 378.32  99989 TR F21
D7NAUS7G D7NAUS1F 1 0 27.00 420.0 800.0 0.0020 0.1390 -2311.62 696.28  99989 TR G41
D7NAUS7H D7NAUS1G 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.77 699.31  99989 TR H41
D7NAUS7K D7NAUS11 1 0 27.00 420.0 750.0 0.0010 0.1600 -1494.93 451.85  99989 TR K41
D7NAUS7K D7NAUS11 2 0 27.00 420.0 750.0 0.0010 0.1590 -1261.43 441.29  99989 TR K42
D7NEHD5A D7NEHD1B 1 0 120.0 400.0 250.0 0.1500 11.969 -4.59066 6.3000   1604 TR 411
D7NEHD5B D7NEHD1C 1 0 120.0 400.0 250.0 0.1590 11.518 -14.8034 5.0000   1604 TR 412
D7NEUR7A D7NEUR21 1 8 27.00 245.0 400.0 0.0050 0.2380 -1884.93 367.35  99989 TR A21
D7NEUR7B D7YNEU1B 1 0 27.00 420.0 400.0 0.0050 0.2790 -1156.31 346.50  99989 TR B41
D7NEUR7C D7YNEU1B 1 0 27.00 420.0 400.0 0.0050 0.2790 -1156.31 346.50  99989 TR C41
D7NEUR7D D7YNEU1B 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.06 701.65  99989 TR D41
D7NEUR7E D7NEUR1C 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.06 701.65  99989 TR E41
D7NEUR7F D7YNEU1D 1 0 27.00 420.0 850.0 0.0010 0.1600 -1494.43 451.85  99989 TR F10
D7NEUR7F D7YNEU1D 2 0 27.00 420.0 850.0 0.0010 0.1600 -1494.43 451.85  99989 TR F20
D7NEUR7G D7YNEU1E 1 0 27.00 420.0 850.0 0.0010 0.1600 -1494.43 451.85  99989 TR G10
D7NEUR7G D7YNEU1E 2 0 27.00 420.0 850.0 0.0010 0.1600 -1494.43 451.85  99989 TR G20
D7NILH5B D7NILH1A 1 0 120.0 400.0 350.0 0.1150 8.7380 -88.5068 4.9000  99997 TR 411 E
D7NLIC5B D7NLIC1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7NORF5A D7NORF2A 1 0 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1400 TR 212
D7NORF5C D7NORF2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7NRHE1A D7NRHE2A 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7NRHE5A D7NRHE2C 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1262 TR 212
D7NRHE5C D7NRHE1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1436 TR 413
D7NRHE5F D7NRHE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1436 TR 411
D7NSTE1A D7NSTE2A 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 422
D7NSTE1C D7NSTE2B 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7NSTE1C D7NSTE2B 2 0 400.0 231.0 600.0 0.4591 45.176 -1.59994 0.5000   1155 TR 423
D7NSTE5C D7NSTE1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2011 TR 411
D7OBZI19 D7OBZI1A 1 0 380.0 400.0 1080. 0.2110 24.340 -41.0985 2.5997  99999 TR HGU Z
D7OBZI5A D7OBZI1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7OBZI5D D7OBZI1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2247 TR 412
D7OECH5C D7OECH1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   1818 TR 411
D7OHLI5A D7OHLI1V 1 0 120.0 400.0 350.0 0.1250 8.6379 -47.6997 18.097   2247 TR 411
D7OHLI5C D7OHLI1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 412
D7OOTT5A D7OOTT1B 1 0 115.0 400.0 350.0 0.0870 7.9719 -33.9939 5.2998  99997 TR 46
D7OOTT5A D7OOTT1C 1 8 115.0 400.0 350.0 0.1030 8.0439 -76.4006 7.2998  99997 TR 45
D7OOTT71 D7OOTT1U 1 0 27.00 400.0 300.0 0.0030 0.2600 -169.337 179.70  99989 RPSA
D7OPLA2A D7OPLA1B 1 0 230.0 400.0 600.0 0.1760 16.046 -3.59152 4.3006 100000 TR 422
D7OPLA2B D7OPLA1C 1 0 240.0 400.0 600.0 0.2400 17.276 -39.0998 6.1007   1924 TR 421
D7OPLA5A D7OPLA2B 1 0 110.0 220.0 200.0 0.2030 7.5598 -31.9996 8.2975   1400 TR 212
D7OPLA5B D7OPLA1B 1 0 120.0 400.0 350.0 0.1060 8.8870 -11.9919 8.2986   2245 TR 411
D7OPLA5C D7OPLA2A 1 0 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1400 TR 211
D7OSBU5C D7OSBU1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 411
D7OSBU5C D7OSBU1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 412
D7OSSE5A D7OSSE21 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 211
D7OSTR5A D7OSTR1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 411
D7OSTR5B D7OSTR1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 412
D7OTTE5A D7OTTE1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 411
D7OTTE5B D7OTTE1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 412
D7PAFF5A D7PAFF1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7PAFF5D D7PAFF1C 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 412
D7PETE1A D7PETE2A 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 422
D7PETE1A D7PETE2C 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7PETE5A D7PETE1A 1 0 120.0 400.0 350.0 0.1250 8.6379 -47.6997 18.097   2247 TR 411
D7PFAL5A D7PFAL2N 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 212
D7PFAL5D D7PFAL21 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7PFUN5A D7PFUN2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7PFUN5C D7PFUN1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2196 TR 411
D7PFUN5C D7PFUN1C 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2196 TR 412
D7POEP5B D7POEP2B 1 0 110.0 220.0 200.0 0.1910 10.284 -48.7011 9.5041   1262 TR 213
D7POEP5C D7POEP2A 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1054 9.7014   1888 TR 211
D7POEP5C D7POEP2B 1 0 120.0 230.0 300.0 0.1530 11.202 -61.8986 8.7986   1888 TR 212
D7RATH5A D7RATH11 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7REIN52 D7REIN1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000  99997 TR 412
D7REIN5B D7REIN1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000  99997 TR 411
D7REIS5A D7REIS2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7RHAU5A D7RHAU2B 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 21
D7RHAU5B D7RHAU2B 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 22
D7ROKI1A D7ROKI2C 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7ROKI5A D7ROKI1D 1 0 120.0 400.0 250.0 0.1590 11.522 -14.8034 5.0000   1604 TR 411
D7ROSE5A D7ROSE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 411
D7ROSE5B D7ROSE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 412
D7ROSG5A D7BUER1A 1 0 120.0 400.0 350.0 0.1250 8.6379 -47.6997 18.097   2247 TR 412
D7ROSG5B D7BUER1C 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7ROSG5B D7BUER2C 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7ROXE5A D7ROXE1A 1 0 120.0 400.0 300.0 0.1270 9.1201 -15.3889 6.4000   1924 TR 411
D7SAAR5B D7SAAR2O 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1334 TR 211
D7SAAR5B D7SAAR2W 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1334 TR 212
D7SECH2C D7SECH1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.59152 4.3006   1795 TR 421
D7SECH5A D7SECH1B 1 0 120.0 400.0 350.0 0.1250 8.6379 -47.6997 18.097   2247 TR 412
D7SECH5B D7SECH1A 1 0 120.0 400.0 350.0 0.1250 8.6379 -47.6997 18.097   2247 TR 411
D7SECH5D D7SECH2A 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5091 10.200   2008 TR 211
D7SELB5B D7SELB1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2052 TR 411
D7SETZ5A D7SETZ2B 1 0 110.0 220.0 200.0 0.1800 7.8079 -8.50099 7.8000   1050 TR 211
D7SETZ5B D7SETZ2B 1 0 110.0 220.0 200.0 0.1800 7.8079 -8.50099 7.8000   1400 TR 212
D7SHOL7B D7SHOL1B 1 0 27.00 420.0 438.0 0.0020 0.1520 -1539.56 576.13  99989 TR B41
D7SHOL7C D7SHOL2C 1 0 27.00 245.0 438.0 0.0050 0.2530 -1069.06 548.70  99989 TR C21
D7SHOL7D D7SHOL2D 1 0 27.00 245.0 438.0 0.0050 0.2530 -1069.06 548.70  99989 TR D21
D7SHOL7F D7SHOL1F 1 0 27.00 420.0 856.0 0.0020 0.1520 -1539.63 576.13  99989 TR F41
D7SHWE58 D7SHWE22 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 212
D7SHWE59 D7SHWE21 1 0 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1400 TR 211
D7SIEG5B D7SIEG2C 1 0 110.0 220.0 300.0 0.1900 7.7421 -31.5886 9.8017   1806 TR 213
D7SIEG5C D7SIEG2C 1 0 110.0 220.0 200.0 0.1800 7.8079 -8.50099 7.8000   1262 TR 211
D7SIEG5D D7SIEG2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1262 TR 212
D7SIER5A D7SIER1B 1 0 120.0 400.0 350.0 0.1250 8.6379 -47.6997 18.097   2245 TR 411
D7SPEL5B D7SPEL2C 1 0 110.0 220.0 250.0 0.1460 7.5480 -82.3009 7.3000   1908 TR 211
D7STOC5A D7STOC21 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 211
D7TIEN1A D7TIEN2B 1 0 400.0 231.0 660.0 0.4459 24.740 -0.99684 1.6000   1271 TR 421
D7TIEN5B D7TIEN2B 1 0 110.0 220.0 200.0 0.1800 7.8079 -8.50099 7.8000   1400 TR 211
D7TIEN5B D7TIEN2B 2 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 213
D7UCHT1A D7UCHT2A 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7UCHT5A D7UCHT1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 412
D7UCHT5A D7UCHT1C 1 8 120.0 400.0 350.0 0.1030 8.8858 -3.11860 8.2014   2245 TR 411
D7UCHT5A D7UCHT2B 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 211
D7UCHT71 D7UCHT1A 1 0 27.00 400.0 300.0 0.0030 0.2600 -169.337 179.70  99989 RPSA
D7UERD5A D7UERD2A 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 211
D7UNNA5B D7UNNA1A 1 0 120.0 400.0 300.0 0.1270 9.1201 -15.3889 6.4000   1924 TR 411
D7URBE1A D7URBE2B 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 422
D7URBE1C D7URBE2A 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7URBE5A D7URBE1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1604 TR 411
D7URBE5D D7URBE2A 1 0 115.0 220.0 300.0 0.1190 7.6259 -39.8965 8.8998   1888 TR 214
D7URBE5D D7URBE2B 1 0 110.0 220.0 200.0 0.1800 7.8079 -8.50099 7.8000   1400 TR 213
D7URBN5A D7URBN1C 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 412
D7URBN5A D7URBN1C 2 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 415
D7URBN5F D7URBN1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000  99997 TR 416
D7UTFO1A D7UTFO2B 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7UTFO1C D7UTFO2C 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 422
D7UTFO5B D7UTFO2C 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 212
D7UTFO5C D7UTFO1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1539 TR 411
D7VERL5A D7VERL1N 1 0 120.0 400.0 350.0 0.1030 8.8858 -3.11860 8.2014   2245 TR 411
D7VOEH1C D7VOEH2B 1 0 400.0 231.0 1000. 0.2320 23.805 -2.99912 0.9000   1924 TR 421
D7VOEH5A D7VOEH1B 1 0 115.0 400.0 350.0 0.0970 8.3119 -10.9017 7.5002   2657 TR 45
D7VOEH5A D7VOEH2B 1 0 115.0 220.0 300.0 0.1260 7.8022 -30.9078 7.2000  99997 TR 22
D7WALS2B D7WALS11 1 0 230.0 400.0 600.0 0.1760 16.046 -3.59152 4.3006   2008 TR 421
D7WALS5B D7WALS2C 1 0 110.0 220.0 200.0 0.2030 7.7099 -11.3060 7.8000   1400 TR 213
D7WAMB5A D7WAMB2A 1 0 120.0 230.0 300.0 0.1280 10.560 -34.1054 9.7014   1924 TR 212
D7WAMB5B D7WAMB2A 1 0 110.0 220.0 220.0 0.1700 10.284 -20.1968 9.6033   1540 TR 211
D7WDLA5A D7WDLA1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7WDLA5B D7WDLA1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 412
D7WEHR1B D7WEHR2A 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7WEHR5A D7WEHR1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1436 TR 411
D7WEHR5C D7WEHR1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00292 5.1000   1436 TR 412
D7WEIH7C D7WEIH2B 1 0 27.00 245.0 770.0 0.0030 0.1520 -2141.87 576.13  99989 TR C21
D7WEIN5B D7WEIN1A 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5018 6.1000   2021 TR 411
D7WEIN5B D7WEIN1A 2 0 120.0 400.0 350.0 0.1030 8.7620 -27.5018 6.1000   2021 TR 412
D7WEIS71 D7WEIS53 1 0 27.00 116.0 240.0 0.0060 0.4290 -129.269 103.50  99989 TR G3
D7WEIS72 D7WEIS59 1 0 27.00 116.0 240.0 0.0060 0.4290 -129.269 103.50  99989 TR H3
D7WEIS7F D7WEIS51 1 8 27.00 116.0 200.0 0.0100 0.4510 -697.442 150.89  99989 TR BAT51
D7WEIS7F D7WEIS52 1 8 27.00 116.0 200.0 0.0100 0.4510 -697.442 150.89  99989 TR BAT52
D7WEIS7F D7YWEI1N 1 0 27.00 420.0 400.0 0.0050 0.2830 -1985.29 424.54  99989 TR F41
D7WEIS7G D7YWEI1S 1 0 27.00 420.0 800.0 0.0020 0.1440 -2336.75 606.84  99989 TR G41
D7WEIS7H D7YWEI1N 1 0 27.00 420.0 800.0 0.0020 0.1390 -2315.12 684.77  99989 TR H41
D7WELC5C D7WELC11 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 411
D7WELC5D D7WELC12 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000  99997 TR 412
D7WELP71 D7WELP21 1 0 30.00 220.0 100.0 0.0240 1.0780 -237.955 93.200   1882 TR 201
D7WENG5A D7WENG2A 1 0 110.0 220.0 200.0 0.1850 7.5602 -35.2988 11.603   1400 TR 211
D7WENG5B D7WENG2B 1 0 110.0 220.0 200.0 0.1900 7.7423 -31.6059 9.8017   1400 TR 212
D7WEST2C D7WEST1C 1 0 230.0 400.0 600.0 0.2289 16.482 -28.0029 4.5992   1795 TR 421
D7WEST5A D7WEST1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7WITT5A D7WITT1A 1 0 120.0 400.0 300.0 0.1270 9.1201 -15.3889 6.4000   1924 TR 412
D7WORI5A D7WORI1B 1 0 115.0 400.0 350.0 0.0870 7.9719 -33.9939 5.2998  99997 TR 45
D7WTHU1B D7WTHU2A 1 0 400.0 231.0 1000. 0.3310 24.799 -6.89941 1.9000   1924 TR 421
D7WTHU5A D7WTHU1B 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 412
D7WTHU5D D7WTHU1A 1 0 120.0 400.0 350.0 0.0910 8.6399 -10.1016 6.8000   2245 TR 411
D7YKWI52 D7YKWI1B 1 0 120.0 400.0 350.0 0.1220 8.6400 -9.60722 7.4028  99997 BAT02E
D7YWIT5W D7WITT1A 1 0 110.0 400.0 150.0 0.2500 13.712 -5.01074 7.1000    960 TR 411
D7ZKUN5A D7ZKUN11 1 0 120.0 400.0 350.0 0.1250 8.6379 -47.6997 18.097   2245 TR 411
D8ATF_11 D8ATF_51 1 0 400.0 115.5 300.0 1.3799 106.58 -0.70007 0.7000    519 411
D8ATF_12 D8ATF_52 1 0 400.0 115.5 300.0 1.3799 106.58 -0.70007 0.7000    519 412
D8ATS_11 D8ATS_51 1 0 400.0 120.0 400.0 0.8070 79.656 -0.89978 0.7000    720 413
D8ATS_12 D8ATS_51 1 0 400.0 120.0 400.0 0.8070 79.656 -0.89978 0.7000    720 412
D8BE__21 D8BE__51 1 0 231.0 115.5 250.0 0.8210 34.024 -22.3015 3.0003    687 201
D8BE__21 D8BE__52 1 0 220.0 115.5 200.0 0.8109 32.282 -2.60172 2.0992    630 202
D8BE__21 D8BE__54 1 0 231.0 115.5 160.0 1.1331 47.121 -1.39958 1.9996    480 203
D8BWW_34 D8BWW_31 1 8 179.0 150.0 450.0 0.1639 11.320 -0.92770 3.2989   1885 151
D8BW__11 D8BWW_31 1 0 400.0 155.0 400.0 1.0280 68.700 -0.99951 0.9000    692 451
D8BW__11 D8BWW_35 1 8 400.0 178.0 450.0 0.6950 65.561 -0.49771 0.8000    778 421
D8BW__11 D8BW__53 1 0 400.0 115.5 300.0 1.3771 104.85 -441.558 2.1000    519 413
D8BW__12 D8BW__56 1 0 400.0 120.0 300.0 1.3211 103.79 -0.70048 0.5000    519 412
D8BW__21 D8BW__51 1 0 220.0 115.5 200.0 0.8191 32.660 -2.60172 2.0992    630 202
D8CH__11 D8CH__5A 1 0 400.0 120.0 250.0 1.5091 150.64 -0.70087 0.5000    360 401
D8CH__12 D8CH__59 1 0 400.0 120.0 250.0 1.5050 140.78 -0.70087 0.5000    360 412
D8CRO_21 D8CRO_52 1 0 220.0 115.5 200.0 0.8069 32.096 -2.60172 2.0992    630 202
D8CRO_22 D8CRO_51 1 0 220.0 115.5 200.0 0.8069 32.096 -2.60172 2.0992    630 203
D8DRS_12 D8DRS_51 1 0 400.0 115.5 300.0 1.4510 104.73 -0.70007 0.7000    503 402
D8DRS_12 D8DRS_52 1 0 400.0 120.0 300.0 1.5900 107.31 -0.50068 0.7000    519 403
D8DRS_13 D8DRS_53 1 0 400.0 115.5 300.0 1.3799 106.58 -0.70007 0.7000    503 401
D8EH__11 D8EH__51 1 0 400.0 120.0 300.0 1.4320 107.07 -0.70007 0.7000    519 401
D8EH__12 D8EH__52 1 0 400.0 120.0 300.0 1.5900 107.31 -0.50068 0.7000    519 402
D8EI__11 D8EI__51 1 0 400.0 115.5 300.0 1.3909 103.74 -0.19816 0.6000    519 401
D8EU__11 D8EU__51 1 0 400.0 115.5 300.0 1.4450 107.07 -0.70007 0.7000    519 411
D8EU__12 D8EU__22 1 0 400.0 231.0 600.0 0.6680 52.161 -0.59834 1.4000   1039 401
D8EU__12 D8EU__52 1 0 400.0 115.5 200.0 2.4360 137.58 -0.50035 0.6000    331 412
D8FOE_12 D8FOE_53 1 0 400.0 120.0 300.0 1.4331 106.29 -441.745 2.1000    519 411
D8FOE_13 D8FOE_51 1 0 400.0 120.0 300.0 1.4331 106.29 -441.745 2.2000    519 412
D8FOE_13 D8FOE_53 1 0 390.0 120.0 170.0 2.9488 153.72 -1.39936 0.7002    302 413
D8FRH_11 D8FRH_53 1 0 400.0 120.0 250.0 1.5081 147.67 -211.560 1.1000    441 411
D8FRH_12 D8FRH_52 1 0 400.0 120.0 250.0 1.5081 147.67 -0.70087 0.5000    441 412
D8FRH_15 D8FRH_5A 1 0 400.0 120.0 250.0 1.5081 147.67 -211.560 1.1000    441 413
D8FRN_11 D8FRN_51 1 0 400.0 120.0 300.0 1.5920 108.13 -0.50068 0.7000    519 411
D8GOE_11 D8GOE_51 1 0 400.0 115.5 200.0 2.4328 135.98 -300.246 1.6000    331 403
D8GOE_12 D8GOE_51 1 0 400.0 115.5 200.0 2.4328 135.98 -0.50035 0.6000    331 402
D8GRS_11 D8GRS_52 1 0 400.0 115.5 300.0 1.1790 99.641 -0.19816 0.6000    519 402
D8GRS_11 D8GRS_53 1 0 390.0 121.0 250.0 1.9639 99.570 -9.29978 0.7002    407 403
D8GRS_13 D8GRS_53 1 0 400.0 115.5 300.0 1.1790 99.641 -0.19816 0.6000    519 401
D8GSE_11 D8GSE_51 1 0 400.0 120.0 400.0 0.8090 78.088 -0.89978 0.7000    720 413
D8GSH_11 D8GSH_51 1 0 400.0 115.5 200.0 2.4320 135.17 -0.50035 0.6000    331 411
D8GUE_11 D8GUE_21 1 0 380.0 231.0 801.0 0.3601 22.989 -477.316 3.2001   1216 403
D8GUE_11 D8GUE_51 1 0 400.0 115.5 300.0 1.1710 97.305 -412.495 2.1000    519 414
D8GUE_21 D8GUE_52 1 0 231.0 115.5 160.0 1.1331 46.567 -1.39958 1.9996    480 203
D8GUE_22 D8GUE_51 1 0 231.0 115.5 160.0 1.1331 46.567 -1.39958 1.9996    480 201
D8HER_21 D8HER_51 1 0 231.0 115.5 160.0 1.1331 46.567 -1.39958 1.9996    480 201
D8HER_22 D8HER_51 1 0 231.0 115.5 160.0 1.1331 46.567 -1.39958 1.9996    480 202
D8HER_23 D8HER_51 1 0 231.0 115.5 160.0 1.1331 46.567 -1.39958 1.9996    480 203
D8HGW_11 D8HGW_51 1 0 400.0 115.5 200.0 2.4288 133.58 -0.50035 0.6000    331 402
D8HGW_13 D8HGW_52 1 0 400.0 115.5 200.0 2.4288 133.58 -0.50035 0.6000    331 401
D8HND_11 D8HND_52 1 0 400.0 120.0 400.0 0.8070 79.656 -0.89978 0.7000    720 412
D8IV__21 D8IV__51 1 0 231.0 115.5 160.0 1.1331 46.567 -1.39958 1.9996    480 201
D8JSN_12 D8JSN_51 1 0 400.0 120.0 300.0 1.3310 107.89 -0.70048 0.5000    519 413
D8JSN_13 D8JSN_51 1 0 400.0 120.0 300.0 0.9810 108.10 -441.936 1.2000    519 412
D8KLM_11 D8KLM_51 1 0 400.0 120.0 250.0 2.1481 108.09 -0.40050 0.5000    433 401
D8KLM_11 D8KLM_52 1 0 390.0 121.0 250.0 1.9311 99.102 -9.29978 0.7002    407 403
D8KLM_12 D8KLM_52 1 0 400.0 120.0 300.0 1.4320 107.07 -0.70007 0.7000    519 402
D8LAU_12 D8LAU_51 1 0 400.0 115.5 300.0 1.3799 106.58 -0.70007 0.7000    462 413
D8LAU_12 D8LAU_52 1 0 400.0 115.5 300.0 1.3810 100.79 -0.19816 0.6000    519 411
D8LAU_13 D8LAU_51 1 0 400.0 115.5 300.0 1.3810 100.79 -412.308 1.9000    462 412
D8LAU_13 D8LAU_52 1 0 400.0 120.0 250.0 2.1481 108.09 -0.40050 0.5000    433 414
D8LHG_21 D8LHG_51 1 0 231.0 115.5 200.0 0.8100 44.133 -0.50315 1.6999    510 202
D8LHG_22 D8LHG_51 1 0 231.0 115.5 200.0 0.8100 44.133 -0.50315 1.6999    510 203
D8LUB_11 D8LUB_21 1 0 400.0 231.0 450.0 0.7340 68.234 -0.49771 0.8000    693 405
D8LUB_11 D8LUB_24 1 0 400.0 231.0 450.0 0.7330 68.700 -0.49771 0.8000    779 406
D8LUB_13 D8LUB_22 1 0 400.0 231.0 450.0 0.7330 68.700 -0.49771 0.8000    779 404
D8LUB_13 D8LUB_53 1 0 400.0 120.0 300.0 1.3250 105.43 -0.70048 0.5000    519 TLUB411
D8MA__11 D8MA__51 1 0 400.0 115.5 300.0 1.3840 101.53 -412.308 1.9000    519 411
D8MA__11 D8MA__52 1 0 400.0 120.0 300.0 1.5900 107.31 -0.50068 0.7000    519 413
D8MA__13 D8MA__52 1 0 400.0 115.5 300.0 1.3840 101.53 -0.19816 0.6000    519 412
D8MIT_11 D8MIT_51 1 0 400.0 120.0 200.0 3.1160 172.03 -214.744 1.6000    317 403
D8MIT_12 D8MIT_51 1 0 400.0 120.0 200.0 2.8800 167.36 -213.745 1.4000    354 401
D8MIT_12 D8MIT_57 1 0 400.0 120.0 200.0 3.0520 171.30 -3.09997 0.6000    317 402
D8MIT_14 D8MIT_51 1 0 400.0 120.0 200.0 2.8800 167.36 -242.746 1.4000    354 404
D8MIT_14 D8MIT_57 1 0 400.0 120.0 200.0 2.0040 173.83 -408.739 2.9000    354 405
D8MOW_11 D8MOW_51 1 0 390.0 121.0 250.0 2.0659 100.97 -9.29978 0.7002    407 412
D8MOW_12 D8MOW_51 1 0 390.0 121.0 250.0 2.0659 100.97 -9.29978 0.7002    407 413
D8MZA_11 D8MZA_21 1 0 400.0 231.0 400.0 0.5110 40.581 -1.09912 0.5000    577 401
D8MZA_13 D8MZA_22 1 0 400.0 231.0 400.0 0.5020 40.397 -1.09912 0.5000    577 402
D8MZA_13 D8MZA_51 1 0 400.0 120.0 250.0 1.4751 145.67 -0.39992 0.4000    451 414
D8NHG_11 D8NHG_21 1 0 380.0 231.0 801.0 0.3601 22.989 -346.071 2.7001    956 401
D8NHG_12 D8NHG_22 1 0 380.0 231.0 801.0 0.3601 22.989 -7.50124 1.9003    956 402
D8NHG_1G D8NHG_51 1 0 400.0 120.0 300.0 0.9810 108.10 -0.70048 0.5000    519 411
D8NHG_21 D8NHG_52 1 0 220.0 115.5 200.0 0.8191 32.660 -2.60172 2.0992    630 205
D8NHG_22 D8NHG_53 1 0 220.0 115.5 200.0 0.8191 32.660 -2.60172 2.0992    535 204
D8NORD1A D8NOR_22 1 0 400.0 231.0 450.0 0.9260 64.239 -0.60208 0.8000    779 406
D8NORD1A D8NOR_53 1 0 400.0 120.0 300.0 1.5920 108.13 -0.50068 0.7000    519 414
D8NORD1A D8NOR_54 1 0 400.0 120.0 300.0 1.5920 108.13 -0.50068 0.7000    519 413
D8NORD1C D8NOR_21 1 0 400.0 231.0 450.0 0.9260 64.239 -0.60208 0.8000    779 405
D8NORD1C D8NOR_55 1 0 400.0 120.0 300.0 1.4309 103.99 -3.89955 0.7000    519 412
D8NWS_21 D8NWS_51 1 0 220.0 115.5 200.0 0.8069 32.096 -2.60172 2.0992    630 202
D8NWS_22 D8NWS_51 1 0 220.0 115.5 200.0 0.8069 32.096 -2.60172 2.0992    535 203
D8OST_12 D8OST_53 1 0 400.0 120.0 300.0 1.3291 107.07 -0.70048 0.5000    519 413
D8OST_13 D8OST_52 1 0 400.0 120.0 300.0 1.5920 108.13 -0.50068 0.7000    519 412
D8OST_14 D8OST_51 1 0 400.0 120.0 300.0 0.9790 107.32 -0.70048 0.5000    519 411
D8OST_14 D8OST_54 1 0 400.0 120.0 300.0 0.9790 107.32 -0.70048 0.5000    519 414
D8PAS_21 D8PAS_51 1 0 231.0 115.5 160.0 1.1331 47.678 -1.39958 1.9996    480 203
D8PAS_21 D8PAS_52 1 0 231.0 115.5 160.0 1.1331 47.678 -1.39958 1.9996    480 202
D8PAS_22 D8PAS_52 1 0 231.0 115.5 160.0 1.1331 47.678 -1.39958 1.9996    480 201
D8PE__12 D8PE__53 1 0 400.0 115.5 200.0 2.4288 133.58 -300.246 1.6000    331 411
D8PE__12 D8PE__55 1 0 400.0 115.5 400.0 0.9410 64.637 -0.79900 1.0000    693 413
D8PE__13 D8PE__51 1 0 400.0 115.5 400.0 0.9410 64.637 -0.79900 1.0000    693 414
D8PE__13 D8PE__52 1 0 400.0 115.5 200.0 2.4288 133.58 -300.246 1.6000    331 412
D8PMS_23 D8PMS_51 1 0 231.0 115.5 250.0 0.5730 33.649 -9.39952 3.0003    750 203
D8PRL_16 D8PRL_51 1 0 390.0 121.0 250.0 1.9639 99.570 -9.29978 0.7002    407 401
D8PRL_1B D8PRL_52 1 0 390.0 121.0 250.0 1.9639 99.570 -9.29978 0.7002    407 403
D8PUL_12 D8PUL_53 1 0 400.0 115.5 300.0 1.3810 107.44 -0.70007 0.7000    519 412
D8PUL_13 D8PUL_51 1 0 400.0 120.0 250.0 2.1581 108.19 -0.40050 0.5000    433 413
D8PUL_13 D8PUL_52 1 0 400.0 115.5 300.0 1.5851 103.70 -0.50068 0.7000    519 411
D8PZS_13 D8PZS_51 1 0 400.0 120.0 400.0 0.8080 79.136 -0.89978 0.7000    720 412
D8RAG_11 D8RAG_51 1 0 400.0 120.0 300.0 1.5940 108.95 -414.370 2.1000    519 412
D8RAG_12 D8RAG_52 1 0 400.0 115.5 300.0 1.4469 106.29 -414.182 2.1000    519 411
D8RAG_13 D8RAG_52 1 0 400.0 120.0 400.0 0.8060 80.704 -0.89978 0.7000    720 413
D8REU_11 D8REU_53 1 0 400.0 120.0 200.0 2.1712 158.69 -213.746 1.3000    346 402
D8REU_11 D8REU_5I 1 0 400.0 120.0 200.0 2.7600 166.13 -410.493 2.4000    354 401
D8REU_12 D8REU_51 1 0 400.0 120.0 200.0 2.1100 165.89 -212.373 0.7000    332 403
D8REU_12 D8REU_52 1 0 400.0 120.0 200.0 2.7600 166.13 -213.746 1.3000    354 404
D8RE__11 D8RE__21 1 0 400.0 231.0 400.0 0.9160 63.193 -0.79900 1.0000    750 402
D8RE__11 D8RE__51 1 0 400.0 115.5 200.0 2.4320 135.17 -0.50035 0.6000    331 411
D8RE__11 D8RE__54 1 8 400.0 115.5 200.0 2.4280 132.78 -0.50035 0.6000    331 412
D8RE__13 D8RE__21 1 0 400.0 231.0 400.0 0.9160 63.193 -0.79900 1.0000    750 401
D8ROE_11 D8ROE_14 1 0 410.0 410.0 1200. 0.0970 12.607 -0.19984 0.7002   2028 442
D8ROE_11 D8ROE_22 1 0 380.0 231.0 801.0 0.3511 22.827 -7.50124 1.9003   1216 402
D8ROE_11 D8ROE_51 1 0 400.0 115.5 300.0 1.5860 102.84 -413.807 2.2000    519 412
D8ROE_12 D8ROE_17 1 0 410.0 410.0 1200. 0.1530 12.607 -0.89899 1.0999   2028 441
D8ROE_12 D8ROE_21 1 0 380.0 231.0 801.0 0.3511 22.827 -7.50124 1.9003   1216 403
D8ROE_21 D8ROE_54 1 0 220.0 115.5 200.0 0.8109 32.282 -2.60172 2.0992    630 203
D8ROE_22 D8ROE_52 1 0 220.0 115.5 200.0 0.8109 32.282 -2.60172 2.0992    535 202
D8SM__11 D8SM__51 1 0 400.0 115.5 200.0 2.3560 141.58 -0.70072 0.6000    331 411
D8SM__13 D8SM__52 1 0 390.0 121.0 250.0 1.9311 99.102 -9.29978 0.7002    407 412
D8SM__13 D8SM__54 1 0 400.0 115.5 200.0 2.3440 139.17 -0.70072 0.6000    331 413
D8SOW_11 D8SOW_51 1 0 400.0 115.5 300.0 1.3881 103.01 -412.308 1.9000    519 411
D8SOW_11 D8SOW_54 1 0 400.0 120.0 300.0 1.4300 107.85 -0.70007 0.7000    519 413
D8SOW_12 D8SOW_51 1 0 400.0 120.0 300.0 1.3291 107.07 -0.70048 0.5000    519 TSOW412
D8STR_11 D8STR_51 1 0 400.0 120.0 300.0 1.5870 105.67 -0.50068 0.7000    519 404
D8STR_11 D8STR_53 1 0 400.0 115.5 300.0 1.3771 104.85 -0.70007 0.7000    519 401
D8STR_12 D8STR_51 1 0 400.0 115.5 300.0 1.3840 101.53 -0.19816 0.6000    519 402
D8STR_12 D8STR_52 1 0 400.0 115.5 300.0 1.5851 103.70 -0.50068 0.7000    519 403
D8STW_11 D8STW_51 1 0 400.0 115.5 400.0 0.9410 64.637 -410.493 2.2000    662 411
D8STW_11 D8STW_51 2 0 400.0 120.0 300.0 1.5920 108.13 -442.307 2.2000    519 413
D8STW_12 D8STW_53 1 0 400.0 120.0 300.0 1.5920 108.13 -0.50068 0.7000    519 412
D8STW_12 D8STW_53 2 0 400.0 120.0 400.0 0.8210 80.828 -445.996 1.9000    692 414
D8SUED11 D8SUE_51 1 0 400.0 120.0 300.0 1.1509 104.90 -5.90087 1.0000    519 413
D8SUED12 D8SUE_51 1 0 400.0 120.0 300.0 1.4240 105.48 -0.69971 0.9000    519 414
D8SUED12 D8SUE_54 1 0 400.0 120.0 300.0 1.6229 107.11 -3.60073 1.1000    375 411
D8SUED13 D8SUE_51 1 0 400.0 120.0 300.0 1.1740 105.35 -1.00040 1.1000    519 416
D8SUED13 D8SUE_55 1 0 400.0 120.0 300.0 1.5851 104.85 -0.50068 0.7000    519 412
D8SW__12 D8SW__51 1 0 410.0 115.0 400.0 1.2219 79.372 -1.30066 0.6002    557 412
D8SW__13 D8SWS_59 1 0 400.0 120.0 400.0 0.8060 80.704 -0.89978 0.7000    720 413
D8TA__21 D8TA__51 1 0 231.0 115.5 250.0 0.8120 33.998 -22.3015 3.0003    687 202
D8TA__22 D8TA__51 1 0 231.0 115.5 250.0 0.5310 33.933 -9.39952 3.0003    687 203
D8TB__12 D8OH__51 1 0 400.0 120.0 200.0 1.9608 178.08 -212.996 1.1000    299 411
D8THY_11 D8THY_25 1 0 400.0 231.0 400.0 0.9160 63.625 -0.79900 1.0000    744 401
D8THY_21 D8THY_51 1 0 231.0 115.5 250.0 0.5290 34.217 -9.39952 3.0003    687 201
D8THY_21 D8THY_51 2 0 231.0 115.5 250.0 0.8210 34.024 -22.3015 3.0003    687 203
D8THY_22 D8GTTY51 1 0 231.0 115.5 250.0 0.8210 34.024 -22.3015 3.0003    687 202
D8VIB_11 D8VIB_21 1 0 400.0 231.0 400.0 0.9160 63.625 -0.79900 1.0000    750 402
D8VIB_11 D8VIB_51 1 0 400.0 120.0 300.0 1.4320 107.07 -0.70007 0.7000    519 411
D8VIB_12 D8VIB_22 1 0 400.0 231.0 400.0 0.9160 63.625 -0.79900 1.0000    750 403
D8VIB_12 D8VIB_51 1 0 400.0 120.0 250.0 2.1481 108.09 -300.310 1.3000    433 412
D8VIB_21 D8VIB_52 1 0 231.0 115.5 200.0 0.8100 44.520 -0.50315 1.6999    600 201
D8VIE_11 D8VIE_19 1 0 410.0 410.0 1200. 0.0970 12.607 -0.19984 0.7002   2028 443
D8VIE_12 D8VIE_11 1 0 410.0 410.0 1200. 0.1000 12.607 -0.89899 1.0999   2028 441
D8VIE_12 D8VIE_22 1 0 400.0 231.0 450.0 0.9260 63.801 -0.60208 0.8000    779 404
D8VIE_12 D8VIE_51 1 0 400.0 120.0 400.0 0.8090 78.088 -0.89978 0.7000    720 412
D8VIE_13 D8VIE_21 1 0 400.0 231.0 450.0 0.9260 63.801 -0.60208 0.8000    779 402
D8VIE_13 D8VIE_51 1 0 400.0 120.0 400.0 0.8090 78.088 -444.996 1.9000    720 411
D8WD__12 D8WD__51 1 0 400.0 115.5 300.0 1.4491 105.51 -0.70007 0.7000    519 411
D8WD__21 D8WD__52 1 0 231.0 115.5 200.0 0.7631 45.705 -0.99705 1.6000    600 202
D8WE__11 D8WE__51 1 0 400.0 120.0 300.0 0.9790 107.32 -242.621 1.3000    519 413
