D8WK__21 D8WK__51 1 0 231.0 115.5 160.0 1.1331 47.678 -1.39958 1.9996    480 204
D8WK__21 D8WK__52 1 0 231.0 115.5 160.0 1.1331 47.678 -1.39958 1.9996    480 202
D8WK__22 D8WK__51 1 0 231.0 115.5 160.0 1.1331 47.678 -1.39958 1.9996    480 201
D8WK__22 D8WK__52 1 0 231.0 115.5 160.0 1.1331 47.678 -1.39958 1.9996    480 203
D8WOL_12 D8WOL_22 1 8 400.0 231.0 400.0 0.9160 63.193 -0.79900 1.0000    750 404
D8WOL_12 D8WOL_51 1 0 400.0 120.0 300.0 1.4320 107.07 -0.70007 0.7000    519 411
D8WOL_12 D8WOL_51 2 0 400.0 120.0 300.0 1.3269 106.25 -300.933 1.5000    519 413
D8WOL_13 D8WOL_23 1 0 380.0 231.0 801.0 0.3511 22.827 -7.50124 1.9003   1216 403
D8WOL_13 D8WOL_51 1 0 400.0 120.0 300.0 1.4320 107.07 -300.746 1.6000    519 412
D8WUL_21 D8WUL_56 1 0 231.0 115.5 250.0 0.5290 34.217 -9.39952 3.0003    625 202
D8WUL_22 D8WUL_5B 1 0 231.0 115.5 250.0 0.8290 34.047 -22.3015 3.0003    625 204
D8WUL_23 D8WUL_52 1 0 231.0 115.5 250.0 0.8210 34.024 -22.3015 3.0003    625 203
D8WU__11 D8WU__23 1 0 400.0 231.0 400.0 0.9160 64.053 -0.79900 1.0000    750 402
D8WU__11 D8WU__51 1 0 400.0 115.5 300.0 1.3860 110.02 -0.70007 0.7000    519 412
D8WU__14 D8WU__21 1 0 400.0 231.0 400.0 0.7100 65.596 -0.69922 0.8000    692 401
D8WU__14 D8WU__51 1 0 400.0 115.5 300.0 1.3890 100.30 -412.308 2.0000    519 411
D8WU__14 D8WU__51 2 0 400.0 115.5 400.0 0.9410 65.561 -0.79900 1.0000    577 413
D8ZW__11 D8ZW__51 1 0 400.0 115.5 200.0 2.4320 135.17 -0.50035 0.6000    331 411
D8ZW__12 D8ZW__51 1 0 400.0 115.5 200.0 2.4320 135.17 -0.50035 0.6000    331 412
EAGUAY11 EAGUAY21 1 8 400.0 230.0 317.0 1.0400 61.310 0.000000 0.0000    457 
EALDEA11 EALDEA21 1 0 425.2 228.6 600.0 0.8000 35.940 0.000000 0.0000    866 
EALDEA11 EALDEA21 2 0 425.2 230.8 600.0 0.6000 37.070 0.000000 0.0000    866 
EALMAR11 EALMAR21 1 8 400.0 230.0 375.0 0.3200 29.730 0.000000 0.0000    541 
EARBIL11 EARBIL21 1 0 400.0 230.0 600.0 0.3400 29.760 0.000000 0.0000    866 
EARKAL21 EARKA221 1 0 220.0 220.0 550.0 0.1000 8.5400 0.000000 0.0000   1443 
EBALBO11 EBALBO21 1 0 400.0 226.8 325.0 0.9900 68.690 0.000000 0.0000    469 
EBEGUE11 EBEGUE21 3 0 400.0 231.7 500.0 0.4800 36.610 0.000000 0.0000    721 
EBEGUE11 EBEGUE22 4 0 400.0 230.0 600.0 0.4000 32.930 0.000000 0.0000    866 
EBENEJ11 EBENEJ21 1 0 400.0 230.0 450.0 0.6400 41.600 0.000000 0.0000    649 
EBENEJ11 EBENEJ21 2 0 400.0 230.0 450.0 0.6400 43.550 0.000000 0.0000    649 
EBENEJ11 EBENEJ21 4 0 400.0 229.6 450.0 0.5800 43.020 0.000000 0.0000    649 
EBESCA11 EBESCA21 1 0 400.0 230.0 600.0 0.3400 30.110 0.000000 0.0000    866 
EBRAZA11 EBRAZA21 1 0 400.0 230.0 600.0 0.3200 30.850 0.000000 0.0000    866 
EBROVA11 EBROVA21 1 0 400.0 230.0 600.0 0.2700 30.670 0.000000 0.0000    866 
EC.JAR11 EC.JAR21 4 0 400.0 230.0 500.0 0.4800 40.320 0.000000 0.0000    721 
ECAPAR11 ECAPAR21 1 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866 
ECAPAR11 ECAPAR21 2 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866 
ECARMO11 ECARMO21 1 0 400.0 230.0 600.0 0.3700 31.470 0.000000 0.0000    866 
ECARMO11 ECARMO21 2 0 400.0 230.0 600.0 0.3800 31.200 0.000000 0.0000    866 
ECARTA11 ECARTA21 1 0 400.0 230.0 600.0 0.3400 30.400 0.000000 0.0000    866 
ECARTE11 ECARTE21 1 0 400.0 230.0 600.0 0.3500 30.130 0.000000 0.0000    866 
ECARTE11 ECARTE21 2 0 400.0 230.0 600.0 0.3400 29.940 0.000000 0.0000    866 
ECATAD11 ECATAD21 1 0 400.0 230.0 600.0 0.3400 29.940 0.000000 0.0000    866 
ECATAD11 ECATAD21 2 0 400.0 230.0 600.0 0.3200 33.410 0.000000 0.0000    866 
EDRODR11 EDRODR21 1 0 400.0 230.0 600.0 0.3200 28.480 0.000000 0.0000    866 
EDRODR11 EDRODR21 2 0 400.0 230.0 600.0 0.3200 29.740 0.000000 0.0000    866 
EDRODR11 EDRODR21 3 0 400.0 230.0 600.0 0.3200 28.480 0.000000 0.0000    866 
EELIAN11 EELIAN21 1 0 400.0 230.0 500.0 0.9800 48.240 0.000000 0.0000    721 
EELIAN11 EELIAN21 2 0 400.0 230.5 450.0 0.4600 43.260 0.000000 0.0000    649 
EESCAT11 EESCAT22 9 0 400.0 230.0 600.0 0.3000 29.790 0.000000 0.0000    866 
EESCAT11 EESCAT22 A 0 400.0 230.0 600.0 0.3000 29.920 0.000000 0.0000    866 
EESPLU11 EESPLU21 3 0 400.0 230.3 600.0 0.3400 31.070 0.000000 0.0000    866 
EFAUSI11 EFAUS221 2 0 400.0 230.0 600.0 0.3400 30.030 0.000000 0.0000    866 
EFAUSI11 EFAUST21 1 0 400.0 230.0 600.0 0.1300 30.050 0.000000 0.0000    866 
EFUENC11 EFUENC21 3 0 400.0 230.0 500.0 0.5400 42.780 0.000000 0.0000    721 
EFUENC11 EFUENC22 1 0 400.0 230.0 600.0 0.3800 32.640 0.000000 0.0000    866 
EFUEND11 EFUEND21 1 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866 
EGALAP11 EGALA211 1 8 400.0 400.0 1270. 0.0900 7.2300 0.000000 0.0000   1833 
EGALAP11 EGALAP21 2 0 400.0 230.0 600.0 0.3700 30.130 0.000000 0.0000    866 
EGARO-11 EGARO-21 1 0 400.0 232.0 400.0 0.8200 47.790 0.000000 0.0000    577 
EGATIC11 EGATIC21 1 0 400.0 232.2 400.0 0.8800 41.790 0.000000 0.0000    577 
EGODEL12 EGODEL21 1 0 400.0 221.3 600.0 0.2400 30.030 0.000000 0.0000    866 
EGUADA11 EGUADA21 1 0 400.0 230.0 600.0 0.3200 29.620 0.000000 0.0000    866 
EGUADA11 EGUADA21 2 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866 
EGUENE11 EGUENE21 1 0 400.0 229.6 600.0 0.5400 42.880 0.000000 0.0000    866 
EGUENE11 EGUENE21 2 0 400.0 229.6 500.0 0.5300 42.850 0.000000 0.0000    721 
EGUILL11 EGUILL21 1 0 400.0 230.0 600.0 0.2900 29.570 0.000000 0.0000    866 
EGUILL11 EGUILL21 2 0 400.0 230.0 600.0 0.3200 29.010 0.000000 0.0000    866 
EGUILL11 EGUILL22 3 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866 
EHERNA11 EHERNA21 5 0 400.0 229.6 600.0 0.5400 43.070 0.000000 0.0000    866 
EICHAS11 EICHAS21 1 0 400.0 229.6 500.0 0.5800 42.430 0.000000 0.0000    721 
EICHAS11 EICHAS21 2 0 400.0 229.6 600.0 0.5300 42.750 0.000000 0.0000    866 
EJM.OR11 EJM.OR21 1 0 400.0 230.0 450.0 0.6400 42.720 0.000000 0.0000    649 
EJM.OR11 EJM.OR21 2 0 400.0 230.0 450.0 0.6400 42.720 0.000000 0.0000    649 
EJORDA11 EJORDA21 1 0 400.0 230.0 600.0 0.3400 30.400 0.000000 0.0000    866 
ELA LO22 ELA LO11 2 0 223.1 400.0 600.0 0.0900 9.6800 0.000000 0.0000   1574 
ELA PL11 ELA PL21 1 0 400.0 230.0 450.0 0.8000 43.790 0.000000 0.0000    649 
ELA PL11 ELA PL21 2 0 400.0 230.0 450.0 0.8000 43.870 0.000000 0.0000    649 
ELA SE11 ELA SE21 1 0 400.0 230.0 600.0 0.3800 30.480 0.000000 0.0000    866 
ELA SE11 ELA SE21 2 0 400.0 232.0 400.0 0.8000 44.880 0.000000 0.0000    577 
ELACER11 ELACER21 1 0 400.0 230.0 600.0 0.3500 30.060 0.000000 0.0000    866 
ELAFAR11 ELAFAR21 1 0 400.0 230.0 600.0 0.3000 29.580 0.000000 0.0000    866 
ELAFAR11 ELAFAR21 2 0 400.0 230.0 600.0 0.3000 29.570 0.000000 0.0000    866 
ELCANT21 ELCANT11 1 8 220.0 400.0 850.0 0.0100 1.5400 0.000000 0.0000   2230 
ELOECH11 ELOECH21 1 0 400.0 230.0 600.0 0.3700 31.060 0.000000 0.0000    866 
ELOECH11 ELOECH21 2 0 400.0 230.0 600.0 0.3400 29.490 0.000000 0.0000    866 
ELOECH11 ELOECH21 3 8 400.0 230.0 600.0 0.3500 29.980 0.000000 0.0000    866 
EMAGAL11 EMAGAL22 1 0 400.0 230.0 600.0 0.3400 29.890 0.000000 0.0000    866 
EMAGAL11 EMAGAL22 2 0 400.0 230.0 600.0 0.3400 29.890 0.000000 0.0000    866 
EMANZA11 EMANZA21 1 8 400.0 230.3 600.0 0.3400 31.070 0.000000 0.0000    866 
EMEQUI11 EMEQUI22 2 0 400.0 230.0 600.0 0.3200 31.020 0.000000 0.0000    866 
EMESON11 EMESON21 1 0 400.0 230.0 600.0 0.3200 29.360 0.000000 0.0000    866 
EMESON11 EMESON21 2 0 400.0 230.0 600.0 0.3200 29.340 0.000000 0.0000    866 
EMESON11 EMESON21 3 0 400.0 230.0 600.0 0.3700 32.450 0.000000 0.0000    866 
EMONTE11 EMONTE21 1 0 400.0 228.6 600.0 0.3500 32.220 0.000000 0.0000    866 
EMONTE11 EMONTE21 2 0 400.0 239.3 318.0 1.6200 54.530 0.000000 0.0000    458 
EMORAJ11 EMORAJ21 1 0 400.0 232.0 400.0 0.9600 50.400 0.000000 0.0000    577 
EMORAJ11 EMORAJ21 2 0 400.0 232.0 400.0 0.9600 50.400 0.000000 0.0000    577 
EMORAJ11 EMORAJ21 3 0 400.0 230.0 450.0 0.4800 43.680 0.000000 0.0000    649 
EMORAT11 EMORAT21 1 0 400.0 230.0 600.0 0.3400 29.900 0.000000 0.0000    866 
EMORAT11 EMORAT21 2 0 400.0 230.0 450.0 0.9000 44.510 0.000000 0.0000    649 
EMORVE11 EMORVD21 1 0 400.0 230.0 600.0 0.3400 30.290 0.000000 0.0000    866 
EMUDAR11 EMUDAR21 2 0 400.0 230.0 600.0 0.3000 29.700 0.000000 0.0000    866 
EMURUA11 EMURUA22 2 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866 
EPALMA11 EPALM221 2 0 400.0 230.0 600.0 0.3200 29.940 0.000000 0.0000    866 
EPALMA11 EPALMR21 1 0 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866 
EPALOS11 EPALOS21 1 0 400.0 230.0 600.0 0.3700 29.780 0.000000 0.0000    866 
EPALOS11 EPALOS21 2 0 400.0 230.0 600.0 0.3000 30.270 0.000000 0.0000    866 
EPENAF11 EPENAF21 1 0 400.0 224.3 325.0 1.1800 72.250 0.000000 0.0000    469 
EPENAF11 EPENAF22 2 0 400.0 224.3 325.0 1.1800 72.370 0.000000 0.0000    469 
EPENAG11 EPENAG21 1 0 400.0 230.0 600.0 0.3400 30.270 0.000000 0.0000    866 
EPIERO11 EPIERO21 2 0 400.0 230.0 500.0 0.4500 35.040 0.000000 0.0000    721 
EPINAR11 EPINAR21 1 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866 
EPINAR11 EPINAR21 2 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866 
ERUBI 11 ERUBI 21 7 0 400.0 231.6 500.0 0.4800 38.020 0.000000 0.0000    721 
ERUBI 11 ERUBI 21 8 0 400.0 231.7 500.0 0.4800 36.610 0.000000 0.0000    721 
ESANTU11 ESANTU21 1 0 400.0 232.2 400.0 0.8300 49.310 0.000000 0.0000    577 
ESASER11 ESASER21 1 0 400.0 230.0 600.0 0.3000 30.060 0.000000 0.0000    866 
ESENGR11 ESENGR21 1 0 400.0 230.0 600.0 0.3400 29.820 0.000000 0.0000    866 
ESENTM11 ESENTM21 2 0 400.0 229.8 600.0 0.4600 40.240 0.000000 0.0000    866 
ESENTM11 ESENTM21 3 0 400.0 229.0 500.0 0.4800 40.800 0.000000 0.0000    721 
ESENTM11 ESENTM21 4 0 400.0 229.8 600.0 0.3400 41.970 0.000000 0.0000    866 
ESMSA221 ESMSAL21 1 0 220.0 220.0 750.0 0.1100 6.4100 0.000000 0.0000   1968 
ESOTOR11 ESOTOR21 A 8 400.0 228.6 600.0 0.2600 34.130 0.000000 0.0000    866 
ESS RE11 ESS RE21 1 0 400.0 230.0 450.0 0.5900 45.740 0.000000 0.0000    649 
ESS RE22 ESS RE11 2 0 226.6 400.0 450.0 0.1700 13.410 0.000000 0.0000   1180 
ESS RE22 ESS RE11 3 0 226.6 400.0 450.0 0.1700 13.480 0.000000 0.0000   1180 
ETABER11 ETABER21 1 0 400.0 230.3 600.0 0.3400 31.090 0.000000 0.0000    866 
ETAJOE11 ETAJOE21 1 0 400.0 230.0 600.0 0.3200 29.520 0.000000 0.0000    866 
ETORRE11 ETORRN21 6 0 400.0 230.3 600.0 0.3400 30.910 0.000000 0.0000    866 
ETREME11 ETREMB21 2 0 400.0 229.6 500.0 0.5400 42.620 0.000000 0.0000    721 
ETREME11 ETREMN21 1 0 400.0 229.6 500.0 0.5400 42.590 0.000000 0.0000    721 
ETRIVE11 ETRIVE21 3 0 400.0 228.6 600.0 0.5300 32.930 0.000000 0.0000    866 
ETRIVE11 ETRIVE21 4 0 400.0 230.0 600.0 0.3400 29.970 0.000000 0.0000    866 
EVIC  11 EVIC  21 4 0 400.0 230.0 600.0 0.3400 29.970 0.000000 0.0000    866 
EVIC  11 EVIC  22 1 0 400.0 230.0 200.0 1.9200 131.44 0.000000 0.0000    288 
EVIC  11 EVIC  22 A 8 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866 
EVIC  21 EVIC  11 9 0 225.0 400.0 300.0 0.2000 25.230 0.000000 0.0000    787 
EVILAD11 EVILAD21 1 0 400.0 230.0 600.0 0.2900 31.200 0.000000 0.0000    866 
EVILLR11 EVILLR21 1 0 419.7 228.6 600.0 0.7600 35.540 0.000000 0.0000    866 
EVILLR11 EVILLR21 3 0 400.0 228.6 600.0 0.4600 33.040 0.000000 0.0000    866 
EVILLV11 EVILLV21 1 0 400.0 230.0 900.0 0.3200 22.750 0.000000 0.0000   1299 
EVILLV11 EVILLV22 3 0 400.0 230.0 600.0 0.2200 29.760 0.000000 0.0000    866 
EVITOR11 EVITOR21 1 0 400.0 232.2 400.0 0.8600 45.840 0.000000 0.0000    577 
EVITOR11 EVITOR21 2 0 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866 
F1ARGI11 FARGIA11 1 8 380.0 380.0 1186. 0.1700 42.400 0.000000 0.0000   1803 ARGIAY771
F1ARGI11 FARGIA21 1 1 380.0 235.3 702.5 0.3100 -6.800 0.000000 0.0000   1067 ARGIAY761
F1ARGO11 FARGOE13 1 0 380.0 380.0 1186. 0.2800 55.100 0.000000 0.0000   1803 ARGOEY771
F1ARGO11 FARGOE21 1 1 380.0 235.1 702.5 0.2100 -16.00 0.000000 0.0000   1067 ARGOEY761
F1B.CA11 FB.CAR11 1 0 380.0 380.0 1186. 0.1000 42.300 0.000000 0.0000   1803 B.CARY771
F1B.CA11 FB.CAR21 1 1 380.0 235.3 702.5 0.3600 -6.500 0.000000 0.0000   1067 B.CARY761
F1BEZA11 FBEZAU11 1 0 380.0 380.0 606.2 0.1600 70.600 0.000000 0.0000    921 BEZAUY771
F1BEZA11 FBEZAU22 1 1 380.0 223.7 358.7 1.1300 -7.400 0.000000 0.0000    545 BEZAUY761
F1BIAN11 FBIANC11 1 0 380.0 380.0 1186. 0.1000 42.300 0.000000 0.0000   1803 BIANCY771
F1BIAN11 FBIANC21 1 1 380.0 235.3 702.5 0.3600 -6.500 0.000000 0.0000   1067 BIANCY761
F1CAZA11 FCAZAR11 1 0 380.0 380.0 606.2 0.4300 69.900 0.000000 0.0000    921 CAZARY771
F1CAZA11 FCAZAR23 1 1 380.0 225.5 358.7 0.7200 -12.10 0.000000 0.0000    545 CAZARY761
F1CERG11 FCERGY15 1 0 380.0 380.0 559.5 0.5900 76.200 0.000000 0.0000    850 CERGYY771
F1CERG11 FCERGY24 1 1 380.0 223.7 331.2 0.4100 -15.80 0.000000 0.0000    503 CERGYY761
F1CHAR11 FCHARP11 1 0 380.0 380.0 606.2 0.5700 78.400 0.000000 0.0000    921 CHARPY771
F1CHAR11 FCHARP21 1 1 380.0 225.3 358.7 0.5600 -16.30 0.000000 0.0000    545 CHARPY761
F1CIRO11 FCIROL11 1 0 380.0 380.0 1186. 0.3200 50.600 0.000000 0.0000   1803 CIROLY771
F1CIRO11 FCIROL21 1 1 380.0 234.6 702.5 0.1700 -11.20 0.000000 0.0000   1067 CIROLY761
F1CORN11 FCORNI11 1 0 380.0 380.0 1186. 0.2800 50.500 0.000000 0.0000   1803 CORNIY771
F1CORN11 FCORNI21 1 1 380.0 235.1 702.5 0.1900 -11.10 0.000000 0.0000   1067 CORNIY761
F1DAMB11 FDAMBR11 1 0 380.0 380.0 1184. 0.0900 47.500 0.000000 0.0000   1800 DAMBRY771
F1DAMB11 FDAMBR21 1 1 380.0 235.1 701.5 0.3800 -7.900 0.000000 0.0000   1065 DAMBRY761
F1EGUZ11 FEGUZO12 1 0 380.0 380.0 1186. 0.2700 49.500 0.000000 0.0000   1803 EGUZOY771
F1EGUZ11 FEGUZO21 1 1 380.0 235.1 702.5 0.2100 -10.90 0.000000 0.0000   1067 EGUZOY761
F1FRAS11 FFRASN11 1 0 380.0 380.0 593.7 0.0890 85.100 0.000000 0.0000    902 FRASNY771
F1GAUD11 FGAUDI12 1 0 380.0 380.0 1186. 0.0950 42.900 0.000000 0.0000   1803 GAUDIY771
F1GAUD11 FGAUDI22 1 1 380.0 225.0 702.5 0.2420 -4.830 0.000000 0.0000   1067 GAUDIY761
F1GEN.11 FGEN.P11 1 0 380.0 380.0 1186. 0.0300 47.300 0.000000 0.0000   1803 GEN.PY771
F1GEN.11 FGEN.P24 1 1 380.0 235.1 702.5 0.4500 -8.000 0.000000 0.0000   1067 GEN.PY761
F1GROS11 FGROSN12 1 0 380.0 380.0 1186. 0.2300 45.000 0.000000 0.0000   1803 GROSNY771
F1HOUR21 FHOURA21 1 0 225.0 225.0 178.1 1.3600 75.100 0.000000 0.0000    457 HOURAY661
F1LESQ11 FLESQU11 1 0 380.0 380.0 1186. 0.2800 45.400 0.000000 0.0000   1803 LESQUY771
F1LESQ11 FLESQU21 1 1 380.0 235.3 702.5 0.2000 -9.300 0.000000 0.0000   1067 LESQUY761
F1LIME11 FLIMEU11 1 0 380.0 380.0 1186. 0.1280 44.280 0.000000 0.0000   1803 LIMEUY771
F1LIME11 FLIMEU21 1 1 380.0 235.1 702.5 0.2590 -5.440 0.000000 0.0000   1067 LIMEUY761
F1MARM11 FMARMA11 1 0 380.0 380.0 1186. 0.1300 52.240 0.000000 0.0000   1803 MARMAY771
F1MARM11 FMARMA21 1 1 380.0 235.1 702.5 0.4000 -7.300 0.000000 0.0000   1067 MARMAY761
F1MART11 FMARTY11 1 0 380.0 380.0 1186. 0.2800 56.000 0.000000 0.0000   1803 MARTYY771
F1MART11 FMARTY21 1 1 380.0 235.1 702.5 0.2100 -16.20 0.000000 0.0000   1067 MARTYY761
F1MAZU11 FMAZUR13 1 0 380.0 380.0 606.2 0.3600 77.700 0.000000 0.0000    921 MAZURY771
F1MAZU11 FMAZUR23 1 1 380.0 224.8 358.7 0.6400 -8.500 0.000000 0.0000    545 MAZURY761
F1MEZE11 FMEZE511 1 0 380.0 380.0 1186. 0.2700 55.300 0.000000 0.0000   1803 MEZE5Y771
F1MEZE11 FMEZE521 1 1 380.0 234.6 702.5 0.2200 -16.20 0.000000 0.0000   1067 MEZE5Y761
F1MIEG21 FMIEGE21 1 0 225.0 225.0 178.1 1.4200 74.800 0.000000 0.0000    457 MIEGEY661
F1MION11 FMIONS11 1 8 380.0 380.0 1186. 0.1400 47.400 0.000000 0.0000   1803 MIONSY771
F1MION11 FMIONS21 1 9 380.0 235.1 702.5 0.3300 -7.900 0.000000 0.0000   1067 MIONSY761
F1MQIS11 FMQIS 11 1 0 380.0 380.0 581.7 0.5500 73.100 0.000000 0.0000    884 MQIS Y771
F1MQIS11 FMQIS 21 1 1 380.0 225.0 344.5 0.6500 -20.80 0.000000 0.0000    523 MQIS Y761
F1NEOU11 FNEOUL11 1 0 380.0 380.0 1186. 0.1300 42.000 0.000000 0.0000   1803 NEOULY771
F1NEOU11 FNEOUL21 1 1 380.0 235.3 702.5 0.3400 -6.200 0.000000 0.0000   1067 NEOULY761
F1P.GA11 FP.GAS11 1 0 380.0 380.0 1184. 0.3200 50.800 0.000000 0.0000   1800 P.GASY771
F1P.GA11 FP.GAS22 1 1 380.0 234.6 701.5 0.1600 -11.40 0.000000 0.0000   1065 P.GASY761
F1QUIN11 FQUINT11 1 0 380.0 380.0 1186. 0.1800 48.000 0.000000 0.0000   1803 QUINTY771
F1QUIN11 FQUINT21 1 1 380.0 235.1 702.5 0.3100 -8.000 0.000000 0.0000   1067 QUINTY761
F1REAL11 FREALT12 1 8 380.0 380.0 1188. 0.1200 41.700 0.000000 0.0000   1805 REALTY771
F1REAL11 FREALT21 1 9 380.0 235.3 703.4 0.3400 -6.600 0.000000 0.0000   1068 REALTY761
F1RUEY11 FRUEYR11 1 0 380.0 380.0 593.0 0.4200 73.650 0.000000 0.0000    901 RUEYRY771
F1RUEY11 FRUEYR21 1 1 380.0 225.0 351.1 0.7500 -8.840 0.000000 0.0000    533 RUEYRY761
F1RULH11 FRULHA11 1 0 380.0 380.0 606.2 0.5800 78.100 0.000000 0.0000    921 RULHAY771
F1RULH11 FRULHA21 1 1 380.0 225.3 358.7 0.5700 -13.80 0.000000 0.0000    545 RULHAY761
F1SAUS11 FSAUS511 1 0 380.0 380.0 1186. 0.2700 47.600 0.000000 0.0000   1803 SAUS5Y771
F1SAUS11 FSAUS521 1 1 380.0 234.6 702.5 0.1700 -8.600 0.000000 0.0000   1067 SAUS5Y761
F1SEIN21 FSEINE21 1 1 225.0 225.0 435.7 0.4100 -3.980 0.000000 0.0000   1118 SEINEY661
F1SERE11 FSEREI11 1 0 380.0 380.0 1186. 0.0900 42.700 0.000000 0.0000   1803 SEREIY771
F1TAMA11 FTAMAR11 1 0 380.0 380.0 1186. 0.2500 45.000 0.000000 0.0000   1803 TAMARY771
F1TAMA11 FTAMAR21 1 1 380.0 235.6 702.5 0.2300 -8.700 0.000000 0.0000   1067 TAMARY761
F1VALD11 FVALDI11 1 0 380.0 380.0 606.2 0.0200 76.300 0.000000 0.0000    921 VALDIY771
F1VALD11 FVALDI21 1 1 380.0 225.1 358.7 1.0100 -6.800 0.000000 0.0000    545 VALDIY761
F1VERF11 FVERFE11 1 8 380.0 380.0 1188. 0.1400 42.600 0.000000 0.0000   1805 VERFEY771
F1VERF11 FVERFE21 1 9 380.0 235.6 703.4 0.3400 -6.800 0.000000 0.0000   1068 VERFEY761
F1VIEL11 FVIELM12 1 0 380.0 380.0 600.2 0.7000 68.700 0.000000 0.0000    912 VIELMY771
F1YVE.11 FYVE.O11 1 0 380.0 380.0 1186. 0.1210 47.900 0.000000 0.0000   1803 YVE.OY771
F1YVE.11 FYVE.O21 1 1 380.0 234.6 702.5 0.4200 -7.900 0.000000 0.0000   1067 YVE.OY761
F2ALBE11 FALBER13 2 0 380.0 380.0 1186. 0.2400 46.900 0.000000 0.0000   1803 ALBERY772
F2ALBE11 FALBER23 2 1 380.0 235.1 702.5 0.2800 -9.100 0.000000 0.0000   1067 ALBERY762
F2ARGI11 FARGIA11 2 0 380.0 380.0 1186. 0.2400 43.100 0.000000 0.0000   1803 ARGIAY772
F2ARGI11 FARGIA23 2 1 380.0 234.6 702.5 0.2800 -7.900 0.000000 0.0000   1067 ARGIAY762
F2ARRI21 FARRIG21 2 0 225.0 225.0 445.2 1.1400 57.500 0.000000 0.0000   1143 ARRIGY662
F2B.CA11 FB.CAR11 2 0 380.0 380.0 1186. 0.2600 45.500 0.000000 0.0000   1803 B.CARY772
F2B.CA11 FB.CAR23 2 1 380.0 235.3 702.5 0.2200 -9.300 0.000000 0.0000   1067 B.CARY762
F2BIAN11 FBIANC11 2 8 380.0 380.0 1186. 0.2600 45.500 0.000000 0.0000   1803 BIANCY772
F2BIAN11 FBIANC21 2 9 380.0 235.3 702.5 0.2200 -9.300 0.000000 0.0000   1067 BIANCY762
F2BREU11 FBREUI11 2 0 380.0 380.0 606.2 0.4000 68.600 0.000000 0.0000    921 BREUIY772
F2BREU11 FBREUI21 2 1 380.0 225.5 358.7 0.7500 -11.30 0.000000 0.0000    545 BREUIY762
F2CAZA11 FCAZAR11 2 0 380.0 380.0 557.5 0.5500 68.900 0.000000 0.0000    847 CAZARY772
F2CAZA11 FCAZAR21 2 1 380.0 225.5 330.1 0.4700 -12.60 0.000000 0.0000    501 CAZARY762
F2CHAR11 FCHARP14 2 0 380.0 380.0 606.2 0.0500 78.800 0.000000 0.0000    921 CHARPY772
F2CHAR11 FCHARP21 2 1 380.0 224.8 358.7 0.9100 -7.900 0.000000 0.0000    545 CHARPY762
F2CIRO11 FCIROL11 2 0 380.0 380.0 1186. 0.2800 50.600 0.000000 0.0000   1803 CIROLY772
F2CIRO11 FCIROL21 2 1 380.0 234.6 702.5 0.2100 -11.10 0.000000 0.0000   1067 CIROLY762
F2EGUZ11 FEGUZO12 2 0 380.0 380.0 606.2 0.2500 76.800 0.000000 0.0000    921 EGUZOY772
F2EGUZ11 FEGUZO21 2 1 380.0 225.1 358.7 0.7700 -7.000 0.000000 0.0000    545 EGUZOY762
F2GAUD11 FGAUDI13 2 0 380.0 380.0 1184. 0.0700 42.700 0.000000 0.0000   1800 GAUDIY772
F2GAUD11 FGAUDI21 2 1 380.0 235.3 701.5 0.4000 -6.800 0.000000 0.0000   1065 GAUDIY762
F2H.PA11 FH.PAU12 2 0 380.0 380.0 1188. 0.0900 45.150 0.000000 0.0000   1805 H.PAUY772
F2LATE11 FLATEN11 2 0 380.0 380.0 1186. 0.2700 50.100 0.000000 0.0000   1803 LATENY772
F2LATE11 FLATEN24 2 1 380.0 235.1 702.5 0.2100 -11.20 0.000000 0.0000   1067 LATENY762
F2MART11 FMARTY11 2 0 380.0 380.0 1186. 0.2700 50.400 0.000000 0.0000   1803 MARTYY772
F2MART11 FMARTY21 2 1 380.0 235.1 702.5 0.2000 -11.10 0.000000 0.0000   1067 MARTYY762
F2MAZU11 FMAZUR13 2 0 380.0 380.0 606.2 0.7300 76.200 0.000000 0.0000    921 MAZURY772
F2MAZU11 FMAZUR23 2 1 380.0 225.1 358.7 0.4400 -13.10 0.000000 0.0000    545 MAZURY762
F2MEZE11 FMEZE511 2 0 380.0 380.0 606.2 0.5400 77.200 0.000000 0.0000    921 MEZE5Y772
F2MEZE11 FMEZE521 2 1 380.0 225.0 358.7 0.6400 -15.90 0.000000 0.0000    545 MEZE5Y762
F2MION11 FMIONS13 2 0 380.0 380.0 1186. 0.1400 47.000 0.000000 0.0000   1803 MIONSY772
F2MION11 FMIONS23 2 1 380.0 235.1 702.5 0.3100 -7.800 0.000000 0.0000   1067 MIONSY762
F2MORB11 FMORBR11 2 0 380.0 380.0 1186. 0.2700 55.500 0.000000 0.0000   1803 MORBRY772
F2MORB11 FMORBR21 2 1 380.0 234.6 702.5 0.2200 -16.40 0.000000 0.0000   1067 MORBRY762
F2MQIS11 FMQIS 11 2 0 380.0 380.0 1186. 0.0700 42.500 0.000000 0.0000   1803 MQIS Y772
F2MQIS11 FMQIS 21 2 1 380.0 235.1 702.5 0.4000 -6.760 0.000000 0.0000   1067 MQIS Y762
F2NEOU11 FNEOUL11 2 0 380.0 380.0 1186. 0.2800 45.100 0.000000 0.0000   1803 NEOULY772
F2NEOU11 FNEOUL21 2 1 380.0 235.3 702.5 0.2100 -9.000 0.000000 0.0000   1067 NEOULY762
F2P.GA11 FP.GAS11 2 0 380.0 380.0 1184. 0.0800 47.300 0.000000 0.0000   1800 P.GASY772
F2P.GA11 FP.GAS21 2 1 380.0 234.6 701.5 0.3900 -7.800 0.000000 0.0000   1065 P.GASY762
F2REAL11 FREALT11 2 0 380.0 380.0 1188. 0.1400 42.700 0.000000 0.0000   1805 REALTY772
F2REAL11 FREALT21 2 1 380.0 235.3 703.4 0.3500 -6.600 0.000000 0.0000   1068 REALTY762
F2RUEY11 FRUEYR11 2 0 380.0 380.0 600.9 0.5200 71.600 0.000000 0.0000    913 RUEYRY772
F2RUEY11 FRUEYR21 2 1 380.0 225.5 355.7 0.6800 -11.60 0.000000 0.0000    540 RUEYRY762
F2RULH11 FRULHA11 2 0 380.0 380.0 606.2 0.6100 76.400 0.000000 0.0000    921 RULHAY772
F2RULH11 FRULHA21 2 1 380.0 225.1 358.7 0.5900 -13.00 0.000000 0.0000    545 RULHAY762
F2SEIN21 FSEINE21 2 1 225.0 225.0 435.7 0.4100 -3.980 0.000000 0.0000   1118 SEINEY662
F2SIER11 FSIERE12 2 0 380.0 380.0 600.9 0.5600 69.900 0.000000 0.0000    913 SIEREY772
F2TAMA11 FTAMAR11 2 0 380.0 380.0 1186. 0.1300 42.400 0.000000 0.0000   1803 TAMARY772
F2TAMA11 FTAMAR21 2 1 380.0 235.6 702.5 0.3300 -6.600 0.000000 0.0000   1067 TAMARY762
F2VERF11 FVERFE11 2 0 380.0 380.0 1188. 0.1400 42.100 0.000000 0.0000   1805 VERFEY772
F2VERF11 FVERFE21 2 1 380.0 235.6 703.4 0.3300 -6.300 0.000000 0.0000   1068 VERFEY762
F2VLEJ11 FVLEJU11 2 0 380.0 380.0 1186. 0.1000 47.500 0.000000 0.0000   1803 VLEJUY772
F2VLEJ11 FVLEJU21 2 1 380.0 234.6 702.5 0.3600 -7.900 0.000000 0.0000   1067 VLEJUY762
F2VLEV11 FVLEVA11 2 0 380.0 380.0 1186. 0.2700 55.900 0.000000 0.0000   1803 VLEVAY772
F2VLEV11 FVLEVA21 2 1 380.0 234.6 702.5 0.2100 -16.30 0.000000 0.0000   1067 VLEVAY762
F3ALBE11 FALBER12 3 0 380.0 380.0 1186. 0.1100 51.900 0.000000 0.0000   1803 ALBERY773
F3ALBE11 FALBER21 3 1 380.0 235.1 702.5 0.3500 -12.00 0.000000 0.0000   1067 ALBERY763
F3ARGO11 FARGOE15 3 0 380.0 380.0 1186. 0.3100 50.900 0.000000 0.0000   1803 ARGOEY773
F3ARGO11 FARGOE23 3 1 380.0 235.1 702.5 0.1800 -11.60 0.000000 0.0000   1067 ARGOEY763
F3ARRI21 FARRIG21 3 0 225.0 225.0 446.2 1.2400 64.500 0.000000 0.0000   1145 ARRIGY663
F3BAYE11 FBAYET11 3 0 380.0 380.0 606.2 0.6800 77.500 0.000000 0.0000    921 BAYETY773
F3BAYE11 FBAYET21 3 1 380.0 225.1 358.7 0.5400 -15.80 0.000000 0.0000    545 BAYETY763
F3CERG11 FCERGY15 3 0 380.0 380.0 1184. 0.2400 55.300 0.000000 0.0000   1800 CERGYY773
F3CERG11 FCERGY25 3 1 380.0 234.6 701.5 0.2400 -15.70 0.000000 0.0000   1065 CERGYY763
F3CHES11 FCHESN11 3 0 380.0 380.0 1186. 0.1500 51.620 0.000000 0.0000   1803 CHESNY773
F3CHES11 FCHESN21 3 1 380.0 234.6 702.5 0.3800 -11.76 0.000000 0.0000   1067 CHESNY763
F3CIRO11 FCIROL11 3 0 380.0 380.0 1186. 0.2500 50.200 0.000000 0.0000   1803 CIROLY773
F3CIRO11 FCIROL21 3 1 380.0 234.6 702.5 0.1900 -10.80 0.000000 0.0000   1067 CIROLY763
F3HARC21 FHARC721 3 0 225.0 225.0 446.2 0.9200 62.600 0.000000 0.0000   1145 HARC7Y663
F3LATE11 FLATEN12 3 0 380.0 380.0 1186. 0.2700 50.200 0.000000 0.0000   1803 LATENY773
F3LATE11 FLATEN22 3 1 380.0 235.1 702.5 0.1900 -10.90 0.000000 0.0000   1067 LATENY763
F3MAMB11 FMAMBE13 3 0 380.0 380.0 600.9 0.1700 68.700 0.000000 0.0000    913 MAMBEY773
F3MARL11 FMARL612 3 0 380.0 380.0 1186. 0.2200 44.900 0.000000 0.0000   1803 MARL6Y773
F3MARL11 FMARL622 3 1 380.0 234.6 702.5 0.2400 -8.600 0.000000 0.0000   1067 MARL6Y763
F3MEZE11 FMEZE511 3 0 380.0 380.0 1186. 0.1400 46.300 0.000000 0.0000   1803 MEZE5Y773
F3MEZE11 FMEZE521 3 1 380.0 234.6 702.5 0.3100 -7.500 0.000000 0.0000   1067 MEZE5Y763
F3MORB11 FMORBR11 3 0 380.0 380.0 1186. 0.2800 50.000 0.000000 0.0000   1803 MORBRY773
F3MORB11 FMORBR21 3 1 380.0 234.6 702.5 0.2100 -10.70 0.000000 0.0000   1067 MORBRY763
F3P.GA11 FP.GAS11 3 0 380.0 380.0 1184. 0.2900 50.200 0.000000 0.0000   1800 P.GASY773
F3P.GA11 FP.GAS22 3 1 380.0 234.6 701.5 0.2200 -11.50 0.000000 0.0000   1065 P.GASY763
F3ROMA21 FROMAI21 3 0 225.0 225.0 446.2 0.9900 54.900 0.000000 0.0000   1145 ROMAIY663
F3RULH11 FRULHA11 3 0 380.0 380.0 1186. 0.1300 51.950 0.000000 0.0000   1803 RULHAY773
F3RULH11 FRULHA21 3 1 380.0 235.1 702.5 0.4020 -12.00 0.000000 0.0000   1067 RULHAY763
F3SAUC11 FSAUCA11 3 0 380.0 380.0 1186. 0.1670 40.430 0.000000 0.0000   1803 SAUCAY773
F3SAUC11 FSAUCA23 3 1 380.0 234.6 702.5 0.1760 -5.260 0.000000 0.0000   1067 SAUCAY763
F3VLEJ11 FVLEJU11 3 0 380.0 380.0 1186. 0.2900 50.300 0.000000 0.0000   1803 VLEJUY773
F3VLEJ11 FVLEJU21 3 1 380.0 234.6 702.5 0.1800 -11.10 0.000000 0.0000   1067 VLEJUY763
F4CERG11 FCERGY13 4 0 380.0 380.0 1184. 0.2700 50.800 0.000000 0.0000   1800 CERGYY774
F4CERG11 FCERGY23 4 1 380.0 234.6 701.5 0.2200 -11.20 0.000000 0.0000   1065 CERGYY764
F4DOML11 FDOMLO11 4 0 380.0 380.0 1186. 0.2500 48.700 0.000000 0.0000   1803 DOMLOY774
F4DOML11 FDOMLO21 4 1 380.0 235.1 702.5 0.2300 -10.30 0.000000 0.0000   1067 DOMLOY764
F4HARC21 FHARC721 4 0 225.0 225.0 339.0 0.9500 50.000 0.000000 0.0000    870 HARC7Y664
F4MEZE11 FMEZE511 4 0 380.0 380.0 1186. 0.2800 55.500 0.000000 0.0000   1803 MEZE5Y774
F4MEZE11 FMEZE521 4 1 380.0 234.6 702.5 0.2100 -16.60 0.000000 0.0000   1067 MEZE5Y764
F4MORB11 FMORBR11 4 0 380.0 380.0 1186. 0.3100 50.400 0.000000 0.0000   1803 MORBRY774
F4MORB11 FMORBR21 4 1 380.0 234.6 702.5 0.1800 -11.20 0.000000 0.0000   1067 MORBRY764
F4REVI11 FREVIG12 5 0 380.0 380.0 1186. 0.0900 42.800 0.000000 0.0000   1803 REVIGY775
F4REVI11 FREVIG22 5 1 380.0 234.6 702.5 0.3700 -6.800 0.000000 0.0000   1067 REVIGY765
F4SIER11 FSIERE11 4 0 380.0 380.0 600.9 0.6200 69.900 0.000000 0.0000    913 SIEREY774
F4VLEJ11 FVLEJU11 4 0 380.0 380.0 1186. 0.2400 50.300 0.000000 0.0000   1803 VLEJUY774
F4VLEJ11 FVLEJU21 4 1 380.0 234.6 702.5 0.2500 -11.40 0.000000 0.0000   1067 VLEJUY764
F4VLEV11 FVLEVA11 4 0 380.0 380.0 1188. 0.0400 47.500 0.000000 0.0000   1805 VLEVAY774
F4VLEV11 FVLEVA21 4 1 380.0 234.6 703.4 0.4200 -8.000 0.000000 0.0000   1068 VLEVAY764
F5CERG11 FCERGY11 5 0 380.0 380.0 1184. 0.2600 50.100 0.000000 0.0000   1800 CERGYY775
F5CERG11 FCERGY26 5 1 380.0 234.6 701.5 0.1700 -11.00 0.000000 0.0000   1065 CERGYY765
F5CREN11 FCRENE11 5 8 380.0 380.0 581.7 0.3500 45.400 0.000000 0.0000    884 CRENEY775
F5DOML11 FDOMLO11 5 0 380.0 380.0 1186. 0.0900 47.600 0.000000 0.0000   1803 DOMLOY775
F5DOML11 FDOMLO21 5 1 380.0 235.1 702.5 0.4000 -8.100 0.000000 0.0000   1067 DOMLOY765
F5SSEL11 FSSELO11 5 8 380.0 380.0 557.5 0.3500 68.500 0.000000 0.0000    847 SSELOY775
F5VLEJ11 FVLEJU11 5 0 380.0 380.0 1186. 0.3000 55.800 0.000000 0.0000   1803 VLEJUY775
F5VLEJ11 FVLEJU23 5 1 380.0 234.6 702.5 0.1900 -15.80 0.000000 0.0000   1067 VLEJUY765
F6CREN11 FCRENE12 6 0 380.0 380.0 582.5 0.3500 32.000 0.000000 0.0000    885 CRENEY776
F6CREN11 FCRENE21 6 1 380.0 225.7 344.7 0.5800 -2.000 0.000000 0.0000    524 CRENEY766
F6VINC11 FVINCE12 6 0 380.0 380.0 1186. 0.2900 45.200 0.000000 0.0000   1803 VINCEY776
F6VINC11 FVINCE22 6 1 380.0 234.6 702.5 0.1800 -9.100 0.000000 0.0000   1067 VINCEY766
F6VLEJ11 FVLEJU11 6 0 380.0 380.0 1186. 0.0920 44.000 0.000000 0.0000   1803 VLEJUY776
F6VLEJ11 FVLEJU21 6 1 380.0 234.6 702.5 0.2900 -4.900 0.000000 0.0000   1067 VLEJUY766
F9CERG11 FCERGY15 9 0 380.0 380.0 608.7 0.5700 76.500 0.000000 0.0000    925 CERGYY779
F9CERG11 FCERGY24 9 1 380.0 223.7 360.5 0.5800 -13.60 0.000000 0.0000    547 CERGYY769
F9VLEV11 FVLEVA11 9 0 380.0 380.0 605.5 0.3400 77.000 0.000000 0.0000    920 VLEVAY779
F9VLEV11 FVLEVA21 9 1 380.0 225.0 358.5 0.6800 -7.600 0.000000 0.0000    544 VLEVAY769
FARGIA21 FARGIA61 1 0 225.0 67.50 202.7 0.8700 62.200 0.000000 0.0000    519 ARGIAY631
FARGIA23 FARGIA61 2 0 225.0 67.50 202.7 0.6050 58.930 0.000000 0.0000    519 ARGIAY632
FATTAQ11 FATTAQ21 2 0 380.0 224.8 358.7 1.1300 61.700 0.000000 0.0000    545 ATTAQY762
FATTAQ13 FATTAQ21 1 0 380.0 224.8 358.7 0.9600 70.000 0.000000 0.0000    545 ATTAQY761
FAVELI11 FAVELI21 1 8 380.0 235.1 702.5 0.5000 39.300 0.000000 0.0000   1067 AVELIY761
FAVELI11 FAVELI21 2 0 380.0 235.1 702.5 0.4900 39.000 0.000000 0.0000   1067 AVELIY762
FAVELI12 FAVELI24 3 0 380.0 235.1 702.5 0.4900 39.000 0.000000 0.0000   1067 AVELIY763
FAVOI511 FAVOI521 1 0 380.0 225.3 355.7 1.1600 61.300 0.000000 0.0000    540 AVOI5Y761
FB.MON11 FB.MON21 2 8 380.0 235.1 702.5 0.4300 38.900 0.000000 0.0000   1067 B.MONY762
FB.MON12 FB.MON21 1 8 380.0 235.1 702.5 0.4400 38.700 0.000000 0.0000   1067 B.MONY761
FBACAL21 FD7BAC21 1 8 225.0 225.0 399.0 0.0502 6.9298 0.000000 0.0000   1025 BACAL61D7BAC
FBAIXA11 FBAIXA25 2 0 380.0 225.2 351.1 3.9850 70.350 0.000000 0.0000    533 BAIXAY762
FBAIXA13 FBAIXA21 3 0 380.0 225.2 351.5 1.2020 70.460 0.000000 0.0000    534 BAIXAY763
FBAIXA14 FBAIXA21 1 0 380.0 225.2 351.1 3.8996 71.010 0.000000 0.0000    533 BAIXAY761
FBAYET11 FBAYET21 1 0 380.0 225.3 358.7 1.1600 60.800 0.000000 0.0000    545 BAYETY761
FBAYET11 FBAYET21 2 0 380.0 225.1 354.6 1.2200 61.500 0.000000 0.0000    538 BAYETY762
FBEZAU12 FBEZAU21 2 0 380.0 223.7 358.7 1.0000 70.200 0.000000 0.0000    545 BEZAUY762
FBOISS12 FBOISS21 1 0 380.0 235.1 702.5 0.4600 39.500 0.000000 0.0000   1067 BOISSY761
FBOISS12 FBOISS21 2 0 380.0 235.1 702.5 0.6100 39.400 0.000000 0.0000   1067 BOISSY762
FBOUTD21 FBOUTR21 1 0 225.0 225.0 935.0 0.0100 2.4000 8.000000 0.0000   2400 BOUTR61BOUTD
FBOUTR11 FBOUTR21 1 0 380.0 236.3 702.5 0.4600 35.100 0.000000 0.0000   1067 BOUTRY761
FBOUTR11 FBOUTR21 2 0 380.0 236.3 701.5 0.4600 35.100 0.000000 0.0000   1065 BOUTRY762
FBRAEK21 FBRAEK71 1 0 225.0 17.20 649.5 0.7290 32.816 2.000000 0.0000   1666 BRAEKY611
FBRAEK21 FBRAEK72 2 0 225.0 17.20 649.5 0.7290 32.816 2.000000 0.0000   1666 BRAEKY612
FBRAUD11 FBRAUD21 1 8 380.0 225.1 374.5 1.1380 70.200 0.000000 0.0000    569 BRAUDY761
FBRENN21 FTDBRE21 1 0 225.0 225.0 496.0 0.9415 4.3390 0.000000 0.0000   1273 BRENN61TDBRE
FBRENS21 FBRENS71 1 0 225.0 19.60 381.1 0.1500 20.200 0.000000 0.0000    977 BRENSY611
FCALA511 FCALA521 1 0 380.0 235.1 702.5 0.5310 40.040 0.000000 0.0000   1067 CALA5Y761
FCANTE11 FCANTE21 1 0 380.0 235.1 702.5 0.4800 39.500 0.000000 0.0000   1067 CANTEY761
FCANTE11 FCANTE21 2 0 380.0 235.1 702.5 0.4800 39.800 0.000000 0.0000   1067 CANTEY762
FCAPEL11 FCAPEL23 1 0 380.0 235.3 702.5 0.1000 81.000 0.000000 0.0000   1067 CAPELY761
FCHAIN11 FCHAIN21 1 0 380.0 235.1 701.5 0.4700 38.700 0.000000 0.0000   1065 CHAINY761
FCHAIN12 FCHAIN21 2 0 380.0 235.1 701.5 0.4600 38.400 0.000000 0.0000   1065 CHAINY762
FCHESN11 FCHESN21 1 0 380.0 234.6 702.5 0.4700 39.200 0.000000 0.0000   1067 CHESNY761
FCHESN11 FCHESN21 2 0 380.0 234.6 358.7 1.0200 71.270 0.000000 0.0000    545 CHESNY762
FCOCHE11 FCOCHE71 1 0 380.0 19.50 381.1 2.4000 117.65 0.000000 0.0000    578 COCHEY711
FCOCHE11 FCOCHE72 2 0 380.0 19.50 381.1 2.4000 117.65 0.000000 0.0000    578 COCHEY712
FCOCHE11 FCOCHE73 3 8 380.0 18.80 381.1 1.1300 80.800 0.000000 0.0000    578 COCHEY713
FCOR.P11 FCOR.P21 1 0 380.0 235.1 702.5 0.4800 39.100 0.000000 0.0000   1067 COR.PY761
FCOR.P11 FCOR.P21 3 0 380.0 235.1 702.5 0.4700 39.500 0.000000 0.0000   1067 COR.PY763
FCOR.P11 FCOR.P21 5 0 380.0 225.3 358.7 1.1800 61.100 0.000000 0.0000    545 COR.PY765
FCOR.P11 FCOR.P21 9 0 380.0 225.1 358.7 0.9900 62.200 0.000000 0.0000    545 COR.PY769
FCORNI13 FCORNI21 2 0 380.0 235.1 702.5 0.4700 39.700 0.000000 0.0000   1067 CORNIY762
FCPNIE11 FCPNIE23 1 0 380.0 235.1 702.5 0.4600 39.400 0.000000 0.0000   1067 CPNIEY761
FCPNIE13 FCPNIE21 2 0 380.0 235.1 702.5 0.4800 39.700 0.000000 0.0000   1067 CPNIEY762
FCRENE11 FCRENE22 8 0 380.0 234.6 702.5 0.4600 35.900 0.000000 0.0000   1067 CRENEY768
FCRENE21 F5CREN11 5 9 225.0 381.1 344.5 0.2033 -3.716 0.000000 0.0000    884 CRENEY765
FCUBNE11 FCUBNE21 1 0 380.0 235.1 701.5 0.4800 38.600 0.000000 0.0000   1065 CUBNEY761
FCUBNE11 FCUBNE21 2 0 380.0 235.1 698.0 0.4500 39.600 0.000000 0.0000   1060 CUBNEY762
FDISTR11 FDISTR21 0 0 380.0 235.1 702.5 0.4700 39.500 0.000000 0.0000   1067 DISTRY760
FDISTR11 FDISTR21 2 0 380.0 225.0 355.7 1.1500 60.000 0.000000 0.0000    540 DISTRY762
FDISTR11 FDISTR21 5 0 380.0 225.1 359.7 1.0500 70.400 0.000000 0.0000    546 DISTRY765
FDISTR11 FDISTR21 6 0 380.0 235.1 702.5 0.4700 39.800 0.000000 0.0000   1067 DISTRY766
FDONZA13 FDONZA21 2 0 380.0 235.1 702.5 0.4700 39.500 0.000000 0.0000   1067 DONZAY762
FECHAL11 FECHAL21 1 0 380.0 235.1 702.5 0.4800 39.400 0.000000 0.0000   1067 ECHALY761
FECHAL12 FECHAL21 3 8 380.0 235.1 668.0 0.5330 39.490 0.000000 0.0000   1014 ECHALY763
FECHAL13 FECHAL21 2 0 380.0 235.1 702.5 0.3850 38.980 0.000000 0.0000   1067 ECHALY762
FFESSH21 FFESSH71 1 0 225.0 18.70 346.2 4.0000 173.00 0.000000 0.0000    888 FESSHY611
FFESSH22 FFESSH72 2 0 225.0 18.70 346.2 4.0000 173.00 0.000000 0.0000    888 FESSHY612
FFESSH23 FFESSH73 3 0 225.0 18.70 346.2 4.0000 173.00 0.000000 0.0000    888 FESSHY613
FFESSH24 FFESSH74 4 0 225.0 18.70 346.2 4.0000 173.00 0.000000 0.0000    888 FESSHY614
FFRASN21 F1FRAS11 1 1 225.0 380.0 351.5 0.3716 -5.154 0.000000 0.0000    902 FRASNY761
FG.ILE13 FG.ILE21 2 0 380.0 224.8 358.7 1.1100 70.700 0.000000 0.0000    545 G.ILEY762
FG.ILE14 FG.ILE21 1 0 380.0 224.8 358.7 1.0300 69.400 0.000000 0.0000    545 G.ILEY761
FGALOR12 FGALOR21 1 0 380.0 235.1 702.5 0.3890 38.840 0.000000 0.0000   1067 GALORY761
FGAVRE11 FGAVRE22 1 0 380.0 235.1 702.5 0.4600 39.500 0.000000 0.0000   1067 GAVREY761
FGEN.P12 FGEN.P23 2 0 380.0 235.1 702.5 0.4400 40.100 0.000000 0.0000   1067 GEN.PY762
FGRANZ11 FGRANZ21 1 0 380.0 235.1 702.5 0.4600 38.800 0.000000 0.0000   1067 GRANZY761
FGRANZ13 FGRANZ21 2 0 380.0 235.1 702.5 0.4900 38.800 0.000000 0.0000   1067 GRANZY762
FGRANZ13 FGRANZ21 3 0 380.0 235.1 702.5 0.5200 39.400 0.000000 0.0000   1067 GRANZY763
FGROSN11 FGROSN21 2 0 380.0 234.6 702.5 0.4500 35.900 0.000000 0.0000   1067 GROSNY762
FGROSN22 F1GROS11 1 1 225.0 396.2 702.5 0.0771 -3.120 0.000000 0.0000   1803 GROSNY761
FGUARB23 FDEPHG21 1 0 225.0 225.0 418.0 0.0595 3.9996 0.000000 0.0000   1074 GUARB61DEPHG
FH.PAU21 F2H.PA11 2 1 225.0 396.2 703.4 0.1262 -3.285 0.000000 0.0000   1805 H.PAUY762
FHAVR513 FHAVR521 2 0 380.0 234.6 702.5 0.4600 39.600 0.000000 0.0000   1067 HAVR5Y762
FHAVR513 FHAVR521 3 0 380.0 234.6 702.5 0.4600 39.500 0.000000 0.0000   1067 HAVR5Y763
FJONQU11 FJONQU21 1 0 380.0 236.3 702.5 0.4600 35.100 0.000000 0.0000   1067 JONQUY761
FJONQU11 FJONQU21 2 8 380.0 236.3 702.5 0.4600 35.100 0.000000 0.0000   1067 JONQUY762
FJUMEA11 FJUMEA21 1 8 380.0 225.1 358.7 1.0000 70.400 0.000000 0.0000    545 JUMEAY761
FJUMEA12 FJUMEA21 2 0 380.0 225.1 358.7 1.1500 61.300 0.000000 0.0000    545 JUMEAY762
FL.NTD21 FL.NEU21 1 0 225.0 225.0 530.0 0.0100 12.380 0.000000 0.0000   1360 L.NEU61L.NTD
FLATEN13 FLATEN21 1 0 380.0 235.1 702.5 0.4800 38.900 0.000000 0.0000   1067 LATENY761
FLAUNA11 FLAUNA21 3 0 380.0 223.7 357.7 1.2200 61.700 0.000000 0.0000    543 LAUNAY763
FLESQU11 FLESQU21 2 0 380.0 235.1 702.5 0.4800 39.800 0.000000 0.0000   1067 LESQUY762
FLOGEL11 FLOGEL21 6 0 380.0 223.7 355.7 1.1700 56.700 0.000000 0.0000    540 LOGELY766
FLOGEL11 FLOGEL21 7 0 380.0 223.7 355.7 1.1700 57.200 0.000000 0.0000    540 LOGELY767
FMAMBE11 FMAMBE22 2 0 380.0 223.7 355.7 0.9700 62.900 0.000000 0.0000    540 MAMBEY762
FMAMBE13 FMAMBE21 1 0 380.0 223.7 355.7 0.9600 62.200 0.000000 0.0000    540 MAMBEY761
FMAMBE22 F3MAMB11 3 1 225.0 377.7 355.7 0.2805 -2.139 0.000000 0.0000    913 MAMBEY763
FMANDA11 FMANDA21 1 0 380.0 224.8 358.7 0.9800 68.600 0.000000 0.0000    545 MANDAY761
FMANDA14 FMANDA23 3 0 380.0 224.8 358.7 0.9900 68.900 0.000000 0.0000    545 MANDAY763
FMARL611 FMARL621 1 0 380.0 234.6 702.5 0.4800 35.900 0.000000 0.0000   1067 MARL6Y761
FMARL612 FMARL621 2 0 380.0 234.6 702.5 0.4600 35.800 0.000000 0.0000   1067 MARL6Y762
FMARSI11 FMARSI21 1 0 380.0 235.1 703.4 1.8348 40.000 0.000000 0.0000   1068 MARSIY761
FMASTA11 FMASTA23 1 0 380.0 235.1 702.5 0.4900 39.200 0.000000 0.0000   1067 MASTAY761
FMASTA14 FMASTA24 2 0 380.0 235.1 702.5 0.4700 39.700 0.000000 0.0000   1067 MASTAY762
FMAZUR11 FMAZUR21 3 8 380.0 235.1 702.5 0.4600 39.300 0.000000 0.0000   1067 MAZURY763
FMIONS14 FMIONS22 3 0 380.0 235.1 702.5 0.4500 39.500 0.000000 0.0000   1067 MIONSY763
FMORBR11 FMORBR21 1 0 380.0 234.6 702.5 0.4700 39.500 0.000000 0.0000   1067 MORBRY761
FMOUGU21 FMOUGU61 3 0 225.0 67.50 202.7 0.8900 62.200 0.000000 0.0000    519 MOUGUY633
FMOUGU21 FMOUGU63 2 0 225.0 67.50 202.7 0.8600 62.200 0.000000 0.0000    519 MOUGUY632
FMOUGU22 FMOUGU64 1 0 225.0 67.50 202.7 0.8700 61.800 0.000000 0.0000    519 MOUGUY631
FMOULA11 FMOULA21 1 0 380.0 234.6 702.5 0.4600 35.800 0.000000 0.0000   1067 MOULAY761
FMOULA12 FMOULA22 2 0 380.0 234.6 702.5 0.4600 35.800 0.000000 0.0000   1067 MOULAY762
FMQIS 11 FMQIS 21 4 0 380.0 235.1 702.5 0.3890 39.230 0.000000 0.0000   1067 MQIS Y764
FMUR  21 FTDMUR21 1 0 225.0 225.0 496.0 0.9415 4.3390 0.000000 0.0000   1273 MUR  61TDMUR
FNIORT21 FTDNIO21 1 0 225.0 225.0 471.0 0.0524 4.0197 0.000000 0.0000   1210 NIORT61TDNIO
FOUDON11 FOUDON21 1 0 380.0 225.2 702.5 0.5000 42.670 0.000000 0.0000   1067 OUDONY761
FP.AND11 FDEPHG11 1 0 380.0 380.0 1184. 0.8617 7.0374 4.200000 0.0000   1800 P.AND71DEPHG
FP.AND12 FP.AND21 1 0 380.0 224.8 358.7 0.9800 68.700 0.000000 0.0000    545 P.ANDY761
FP.GAS11 FP.GAS21 5 0 380.0 234.6 701.5 0.4700 39.100 0.000000 0.0000   1065 P.GASY765
FP.HA511 FP.HA521 2 0 380.0 235.1 702.5 0.3880 38.790 0.000000 0.0000   1067 P.HA5Y762
FP.HA511 FP.HA521 3 0 380.0 235.1 702.5 0.4900 39.400 0.000000 0.0000   1067 P.HA5Y763
FP.ORG11 FP.ORG21 1 0 380.0 236.3 358.7 0.9900 62.400 0.000000 0.0000    545 P.ORGY761
FPONTE11 FPONTE22 1 0 380.0 235.3 702.5 0.4100 35.800 0.000000 0.0000   1067 PONTEY761
FPRAGN22 FDEPHT21 1 0 225.0 225.0 362.0 1.9653 10.416 32.00000 0.0000    931 PRAGN61DEPHG
FPREGU11 FPREGU22 1 0 380.0 225.2 703.4 0.4520 42.780 0.000000 0.0000   1068 PREGUY761
FQUINT11 FQUINT21 2 0 380.0 235.1 703.4 0.4700 39.500 0.000000 0.0000   1068 QUINTY762
FRAN.P21 FTDRAN21 1 0 225.0 225.0 409.0 0.0528 4.0487 0.000000 0.0000   1050 RAN.P61TDRAN
FREALT13 FREALT21 3 0 380.0 235.3 703.4 0.4700 35.500 0.000000 0.0000   1068 REALTY763
FREMIS11 FREMIS21 1 0 380.0 225.2 351.1 1.2060 70.270 0.000000 0.0000    533 REMISY761
FRHINH21 FRHINH71 1 0 225.0 18.80 346.2 6.0000 180.00 0.000000 0.0000    888 RHINHY611
FRHINH22 FRHINH72 2 0 225.0 18.80 346.2 6.0000 180.00 0.000000 0.0000    888 RHINHY612
FRHINH23 FRHINH73 3 0 225.0 18.80 346.2 6.0000 180.00 0.000000 0.0000    888 RHINHY613
FROUGE11 FROUGE21 2 0 380.0 223.7 358.7 1.0300 70.100 0.000000 0.0000    545 ROUGEY762
FROUGE11 FROUGE21 3 0 380.0 234.6 702.5 0.4800 38.900 0.000000 0.0000   1067 ROUGEY763
FROUGE11 FROUGE23 5 0 380.0 234.6 702.5 0.4600 38.100 0.000000 0.0000   1067 ROUGEY765
FSABLO21 FSABLO72 1 0 225.0 20.00 381.1 0.1500 62.300 0.000000 0.0000    977 SABLOY611
FSAUCA13 FSAUCA21 1 0 380.0 235.1 702.5 0.4800 39.300 0.000000 0.0000   1067 SAUCAY761
FSAUCA13 FSAUCA24 2 0 380.0 235.1 703.4 0.4800 39.400 0.000000 0.0000   1068 SAUCAY762
FSAUS511 FSAUS525 2 0 380.0 234.6 702.5 0.5000 40.000 0.000000 0.0000   1067 SAUS5Y762
FSCHEE11 FSCHEE21 1 0 380.0 234.6 702.5 0.4600 35.800 0.000000 0.0000   1067 SCHEEY761
FSEREI11 FSEREI22 2 0 380.0 234.6 702.5 0.4900 36.000 0.000000 0.0000   1067 SEREIY762
FSEREI21 F1SERE11 1 1 225.0 396.2 702.5 0.1402 -2.349 0.000000 0.0000   1803 SEREIY761
FSIERE21 F2SIER11 2 1 225.0 377.7 355.7 0.3997 -4.523 0.000000 0.0000    913 SIEREY762
FSIERE22 F4SIER11 4 1 225.0 377.7 355.7 0.1788 -4.452 0.000000 0.0000    913 SIEREY764
FSSAVO11 FSSAVO23 1 0 380.0 234.6 702.5 0.4200 35.800 0.000000 0.0000   1067 SSAVOY761
FSSELO11 FSSELO21 6 0 380.0 223.7 330.1 1.1500 62.700 0.000000 0.0000    501 SSELOY766
FSSELO21 F5SSEL11 5 9 225.0 377.7 330.1 0.2314 -2.629 0.000000 0.0000    847 SSELOY765
FTABAR11 FTABAR21 1 0 380.0 225.3 355.2 1.1300 62.000 0.000000 0.0000    540 TABARY761
FTABAR11 FTABAR21 2 0 380.0 224.8 355.2 1.3590 61.360 0.000000 0.0000    540 TABARY762
FTAMAR11 FTAMAR21 3 0 380.0 235.1 702.5 0.4700 39.500 0.000000 0.0000   1067 TAMARY763
FTAVEL13 FTAVEL21 4 0 380.0 235.3 703.4 0.4700 39.700 0.000000 0.0000   1068 TAVELY764
FTAVEL15 FTAVEL21 3 0 380.0 235.3 703.4 0.4700 39.700 0.000000 0.0000   1068 TAVELY763
FTDMU111 FMUHLB12 2 0 380.0 380.0 1709. 0.0103 3.5100 0.000000 0.0000   2598 MUHLB72TDMU1
FTDMU211 FMUHLB14 2 0 380.0 380.0 1709. 0.0103 3.5100 0.000000 0.0000   2598 MUHLB72TDMU2
FTERRI11 FTERRI21 2 0 380.0 234.6 701.5 0.4900 43.000 0.000000 0.0000   1065 TERRIY762
FTERRI14 FTERRI21 1 0 380.0 234.6 701.5 0.4600 39.500 0.000000 0.0000   1065 TERRIY761
FTOURB11 FTOURB21 3 0 380.0 234.6 703.7 0.5000 39.600 0.000000 0.0000   1069 TOURBY763
FTOURB11 FTOURB21 4 0 380.0 234.6 703.7 0.4700 39.300 0.000000 0.0000   1069 TOURBY764
FTRANS11 FTRANS21 1 0 380.0 235.3 702.5 0.0900 45.900 0.000000 0.0000   1067 TRANSY761
FTRANS11 FTRANS21 2 0 380.0 235.3 702.5 0.0900 46.000 0.000000 0.0000   1067 TRANSY762
FTRI.P12 FTRI.P24 B 8 380.0 235.3 703.4 0.4600 35.100 0.000000 0.0000   1068 TRI.PY76B
FTRI.P13 FTRI.P24 A 0 380.0 235.3 702.5 0.4600 35.100 0.000000 0.0000   1067 TRI.PY76A
FTRI.P13 FTRI.P28 6 0 380.0 221.8 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY766
FTRI.P14 FTRI.P26 2 0 380.0 221.8 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY762
FTRI.P15 FTRI.P25 1 0 380.0 221.8 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY761
FTRI.P15 FTRI.P27 5 0 380.0 221.8 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY765
FVALDI11 FVALDI21 2 0 380.0 225.1 358.7 0.9900 70.100 0.000000 0.0000    545 VALDIY762
FVAUJA11 FVAUJA74 5 0 380.0 18.80 519.5 3.5100 134.91 0.000000 0.0000    789 VAUJAY715
FVAUJA11 FVAUJA75 2 0 380.0 18.80 519.5 3.5100 134.11 0.000000 0.0000    789 VAUJAY712
FVAUJA11 FVAUJA76 1 0 380.0 18.80 519.5 1.8000 121.50 0.000000 0.0000    789 VAUJAY711
FVAUJA13 FVAUJA71 4 0 380.0 18.80 519.5 3.5100 135.00 0.000000 0.0000    789 VAUJAY714
FVAUJA13 FVAUJA72 3 0 380.0 18.80 519.5 3.5100 134.91 0.000000 0.0000    789 VAUJAY713
FVAUJA13 FVAUJA73 6 0 380.0 18.80 519.5 12.860 134.80 0.000000 0.0000    789 VAUJAY716
FVAUPA11 FVAUPA21 2 0 380.0 234.6 702.5 0.4900 39.000 0.000000 0.0000   1067 VAUPAY762
FVAUPA11 FVAUPA21 3 0 380.0 234.6 703.4 0.5700 39.300 0.000000 0.0000   1068 VAUPAY763
FVAUPA11 FVAUPA21 4 0 380.0 234.6 702.5 0.4700 39.900 0.000000 0.0000   1067 VAUPAY764
FVESLE11 FVESLE21 3 0 380.0 235.1 702.5 0.4600 39.900 0.000000 0.0000   1067 VESLEY763
FVESLE12 FVESLE22 2 0 380.0 235.1 702.5 0.4800 40.000 0.000000 0.0000   1067 VESLEY762
FVIELM13 FVIELM21 2 0 380.0 234.6 702.5 0.4700 36.100 0.000000 0.0000   1067 VIELMY762
FVIELM13 FVIELM23 3 0 380.0 223.7 355.2 1.1500 56.700 0.000000 0.0000    540 VIELMY763
FVIELM23 F1VIEL11 1 1 225.0 377.7 355.2 0.1613 -4.172 0.000000 0.0000    912 VIELMY761
FVIGY 11 FVIGY 21 1 0 380.0 234.6 702.5 0.4400 35.900 0.000000 0.0000   1067 VIGY Y761
FVIGY 12 FVIGY 22 3 0 380.0 234.6 702.5 0.4700 36.000 0.000000 0.0000   1067 VIGY Y763
FVINCE11 FVINCE21 5 0 380.0 234.6 702.5 0.4600 35.800 0.000000 0.0000   1067 VINCEY765
FVLEVA11 FVLEVA21 3 0 380.0 234.6 703.4 0.4600 39.500 0.000000 0.0000   1068 VLEVAY763
FVLEVA11 FVLEVA21 5 0 380.0 234.6 358.5 1.0000 70.300 0.000000 0.0000    544 VLEVAY765
FVOGEH21 FVOGEH71 1 0 225.0 18.70 346.2 6.0000 180.00 0.000000 0.0000    888 VOGEHY611
FVOGEH22 FVOGEH72 2 0 225.0 18.70 346.2 6.0000 180.00 0.000000 0.0000    888 VOGEHY612
FVOGEH23 FVOGEH73 3 0 225.0 18.70 346.2 6.0000 180.00 0.000000 0.0000    888 VOGEHY613
FVOGEH24 FVOGEH74 4 0 225.0 18.70 346.2 6.0000 180.00 0.000000 0.0000    888 VOGEHY614
FWARAN11 FWARAN25 1 0 380.0 235.1 702.5 0.5000 38.400 0.000000 0.0000   1067 WARANY761
FWARAN12 FWARAN27 3 0 380.0 235.1 702.5 0.4900 38.200 0.000000 0.0000   1067 WARANY763
FWARAN13 FWARAN21 4 0 380.0 235.1 702.5 0.4800 39.300 0.000000 0.0000   1067 WARANY764
FWARAN14 FWARAN23 2 0 380.0 235.1 702.5 0.4700 38.300 0.000000 0.0000   1067 WARANY762
FWEPPE11 FWEPPE23 2 0 380.0 235.1 702.5 0.4800 39.400 0.000000 0.0000   1067 WEPPEY762
FWEPPE12 FWEPPE21 1 0 380.0 235.1 702.5 0.5000 39.600 0.000000 0.0000   1067 WEPPEY761
G1KERK32 G1KERK61 1 0 150.0 66.00 50.00 0.0225 36.000 0.000000 0.0000    192 _PT_300418_3
GACHAR11 GACHAR1A 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_300219_3
GACHAR11 GACHAR1B 2 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_300219_3
GACHAR11 GACHAR1C 3 8 400.0 400.0 280.0 0.7360 106.84 0.000000 0.0000    404 _PT_300219_3
GACHAR13 GACHAR1D 4 0 400.0 400.0 280.0 0.6560 132.13 0.000000 0.0000    404 _PT_300220_3
GACHAR1A GACHAR31 5 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300658_3
GACHAR1B GACHAR32 7 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300659_3
GACHAR1C GACHAR31 6 8 400.0 159.8 280.0 0.7680 9.8080 0.000000 0.0000    404 _PT_300660_3
GACHAR1D GACHAR32 8 1 400.0 154.8 280.0 0.5920 -1.088 0.000000 0.0000    404 _PT_300661_3
GACHEL11 GACHEL1B 1 0 400.0 400.0 280.0 1.1520 121.82 0.000000 0.0000    404 _PT_300235_3
GACHEL11 GACHEL1C 2 0 400.0 400.0 280.0 0.6400 108.58 0.000000 0.0000    404 _PT_300235_3
GACHEL12 GACHEL1A 3 0 400.0 400.0 280.0 1.1520 121.82 0.000000 0.0000    404 _PT_300236_3
GACHEL1A GACHEL35 6 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300662_3
GACHEL1B GACHEL31 4 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300663_3
GACHEL1C GACHEL33 5 0 400.0 159.8 280.0 0.6560 9.0880 0.000000 0.0000    404 _PT_300664_3
GAMIDE14 GAMIDE1A 1 0 400.0 400.0 280.0 0.6400 135.33 0.000000 0.0000    404 _PT_300475_3
GAMIDE16 GAMIDE1B 2 0 400.0 400.0 280.0 0.6400 128.92 0.000000 0.0000    404 _PT_300476_3
GAMIDE1A GAMIDE32 4 1 400.0 157.3 280.0 0.6080 -4.368 0.000000 0.0000    404 _PT_300654_3
GAMIDE1B GAMIDE31 3 1 400.0 157.3 280.0 0.6240 -0.096 0.000000 0.0000    404 _PT_300655_3
GARACH11 GARACH1B 1 0 400.0 400.0 280.0 0.7360 109.09 0.000000 0.0000    404 _PT_300429_3
GARACH12 GARACH1A 2 0 400.0 400.0 280.0 0.5920 134.69 0.000000 0.0000    404 _PT_300430_3
GARACH1A GARACH31 3 1 400.0 157.3 280.0 0.6080 -4.736 0.000000 0.0000    404 _PT_300656_3
GARACH1B GARACH33 4 0 400.0 157.3 280.0 0.7840 7.4880 0.000000 0.0000    404 _PT_300657_3
GDISTO11 GDISTO1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_300268_3
GDISTO13 GDISTO1B 2 0 400.0 400.0 280.0 0.5920 134.46 0.000000 0.0000    404 _PT_300269_3
GDISTO1A GDISTO33 4 1 400.0 157.3 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_300665_3
GDISTO1B GDISTO31 3 1 400.0 157.3 280.0 0.6560 -5.312 0.000000 0.0000    404 _PT_300666_3
GENTHE11 GENTHE13 1 1 431.2 400.0 460.0 1.4692 -41.98 0.000000 0.0000    616 _PT_300504_3
GFILIP11 GFILIP1A 1 0 400.0 400.0 280.0 0.7360 109.04 0.000000 0.0000    404 _PT_300032_3
GFILIP12 GFILIP1B 2 0 400.0 400.0 280.0 0.7360 110.48 0.000000 0.0000    404 _PT_300033_3
GFILIP1A GFILIP33 4 0 400.0 159.8 280.0 0.7680 6.9280 0.000000 0.0000    404 _PT_300711_3
GFILIP1B GFILIP31 3 0 400.0 159.8 280.0 0.7840 4.8640 0.000000 0.0000    404 _PT_300713_3
GIGOUM61 GIGOUM31 1 0 66.00 150.0 25.00 0.0044 24.393 0.000000 0.0000    219 _PT_300415_3
GIGOUM61 GIGOUM31 2 8 66.00 150.0 25.00 0.0044 24.393 0.000000 0.0000    219 _PT_300415_3
GKALIV11 GKALIV1B 1 0 400.0 400.0 280.0 0.6400 137.07 0.000000 0.0000    404 _PT_300641_3
GKALIV13 GKALIV1A 2 0 400.0 400.0 280.0 0.6240 139.89 0.000000 0.0000    404 _PT_300642_3
GKALIV1A GKALIV32 3 1 400.0 159.8 280.0 0.5920 -7.808 0.000000 0.0000    404 _PT_300652_3
GKALIV1B GKALIV34 4 1 400.0 159.8 280.0 0.5920 -5.040 0.000000 0.0000    404 _PT_300653_3
GKARDI13 GKARDI1A 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_300098_3
GKARDI17 GKARDI1B 2 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_300101_3
GKARDI17 GKARDI1C 3 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_300101_3
GKARDI1A GKARDI35 6 1 400.0 159.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300708_3
GKARDI1B GKARDI33 4 1 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300709_3
GKARDI1C GKARDI33 5 1 400.0 157.3 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_300710_3
GKLAVR11 GKLAVR1B 1 0 400.0 400.0 280.0 0.7040 115.33 0.000000 0.0000    404 _PT_300638_3
GKLAVR1B GKLAVR31 2 0 400.0 142.6 280.0 0.6880 4.9120 0.000000 0.0000    404 _PT_300712_3
GKOUMO17 GKOUMO1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_300247_3
GKOUMO17 GKOUMO1B 2 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_300247_3
GKOUMO18 GKOUMO1D 3 8 400.0 400.0 280.0 0.8160 106.34 0.000000 0.0000    404 _PT_300248_3
GKOUMO19 GKOUMO1E 4 0 400.0 400.0 250.0 0.6400 108.11 0.000000 0.0000    361 _PT_300249_3
GKOUMO19 GKOUMO1F 5 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_300249_3
GKOUMO1A GKOUMO36 9 1 400.0 154.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_300673_3
GKOUMO1B GKOUMO34 7 1 400.0 154.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_300674_3
GKOUMO1C GKOUMO31 1 9 400.0 140.1 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300675_3
GKOUMO1D GKOUMO32 6 8 400.0 154.8 280.0 0.8320 11.504 0.000000 0.0000    404 _PT_300676_3
GKOUMO1E GKOUMO36 A 0 400.0 154.8 250.0 0.6720 9.4880 0.000000 0.0000    361 _PT_300677_3
GKOUMO1F GKOUMO34 8 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300678_3
GLAGAD11 GLAGAD1A 1 0 400.0 400.0 280.0 0.5600 136.05 0.000000 0.0000    404 _PT_300557_3
GLAGAD11 GLAGAD1C 2 8 400.0 400.0 280.0 0.6240 129.86 0.000000 0.0000    404 _PT_300557_3
GLAGAD11 GLAGAD1D 3 0 400.0 400.0 280.0 0.6560 133.63 0.000000 0.0000    404 _PT_300557_3
GLAGAD15 GLAGAD1B 4 0 400.0 400.0 280.0 0.6400 133.66 0.000000 0.0000    404 _PT_300560_3
GLAGAD1A GLAGAD31 5 1 400.0 159.8 280.0 0.7040 -3.936 0.000000 0.0000    404 _PT_300679_3
GLAGAD1B GLAGAD31 6 1 400.0 159.8 280.0 0.5920 -2.000 0.000000 0.0000    404 _PT_300680_3
GLAGAD1C GLAGAD31 7 8 400.0 159.8 280.0 0.6240 2.1120 0.000000 0.0000    404 _PT_300681_3
GLAGAD1D GLAGAD35 8 1 400.0 159.8 280.0 0.6080 -3.232 0.000000 0.0000    404 _PT_300682_3
GLARIS12 GLARIS1B 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_300131_3
GLARIS12 GLARIS1C 2 0 400.0 400.0 280.0 0.6240 129.83 0.000000 0.0000    404 _PT_300131_3
GLARIS14 GLARIS1A 3 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_300132_3
GLARIS14 GLARIS1D 4 0 400.0 400.0 280.0 0.7680 109.51 0.000000 0.0000    404 _PT_300132_3
GLARIS1A GLARIS35 7 1 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300683_3
GLARIS1B GLARIS33 5 1 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300684_3
GLARIS1C GLARIS35 8 1 400.0 157.3 280.0 0.6400 -1.840 0.000000 0.0000    404 _PT_300685_3
GLARIS1D GLARIS33 6 0 400.0 157.3 280.0 0.7520 3.9200 0.000000 0.0000    404 _PT_300686_3
GLARYM11 GLARYM1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_300177_3
GLARYM11 GLARYM1D 2 0 400.0 400.0 280.0 0.6400 137.63 0.000000 0.0000    404 _PT_300177_3
GLARYM15 GLARYM1B 3 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_300180_3
GLARYM15 GLARYM1C 4 0 400.0 400.0 280.0 0.6240 133.55 0.000000 0.0000    404 _PT_300180_3
GLARYM1A GLARYM32 5 1 400.0 159.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_300687_3
GLARYM1B GLARYM32 6 1 400.0 159.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_300688_3
GLARYM1C GLARYM34 7 1 400.0 159.8 280.0 0.6400 -3.136 0.000000 0.0000    404 _PT_300689_3
GLARYM1D GLARYM34 8 1 400.0 159.8 280.0 0.6240 -6.160 0.000000 0.0000    404 _PT_300690_3
GMEGAL13 GMEGAL1C 1 0 400.0 400.0 280.0 0.6240 132.69 0.000000 0.0000    404 _PT_300596_3
GMEGAL15 GMEGAL1A 2 0 400.0 400.0 280.0 0.5600 136.89 0.000000 0.0000    404 _PT_300597_3
GMEGAL15 GMEGAL1B 3 0 400.0 400.0 280.0 0.6400 132.32 0.000000 0.0000    404 _PT_300597_3
GMEGAL15 GMEGAL1D 4 0 400.0 400.0 280.0 0.6560 134.41 0.000000 0.0000    404 _PT_300597_3
GMEGAL1A GMEGAL31 5 1 400.0 157.3 280.0 0.7040 -4.160 0.000000 0.0000    404 _PT_300691_3
GMEGAL1B GMEGAL35 7 1 400.0 150.0 280.0 0.5920 -0.720 0.000000 0.0000    404 _PT_300692_3
GMEGAL1C GMEGAL33 6 1 400.0 150.0 280.0 0.6240 -2.288 0.000000 0.0000    404 _PT_300693_3
GMEGAL1D GMEGAL35 8 1 400.0 150.0 280.0 0.6080 -3.760 0.000000 0.0000    404 _PT_300694_3
GNSANT11 GNSANT1A 1 0 400.0 400.0 280.0 0.6560 133.19 0.000000 0.0000    404 _PT_300521_3
GNSANT13 GNSANT1B 2 0 400.0 400.0 280.0 0.6560 150.13 0.000000 0.0000    404 _PT_300522_3
GNSANT1A GNSANT33 4 1 400.0 159.8 280.0 0.5920 -2.992 0.000000 0.0000    404 _PT_300700_3
GNSANT1B GNSANT31 3 1 400.0 159.8 280.0 0.5920 -19.29 0.000000 0.0000    404 _PT_300701_3
GPALLI13 GPALLI1A 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_300289_3
GPALLI13 GPALLI1B 2 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_300289_3
GPALLI13 GPALLI1E 3 0 400.0 400.0 280.0 0.6400 133.97 0.000000 0.0000    404 _PT_300289_3
GPALLI15 GPALLI1C 4 0 400.0 400.0 280.0 0.7680 109.09 0.000000 0.0000    404 _PT_300290_3
GPALLI15 GPALLI1D 5 0 400.0 400.0 280.0 0.6400 129.86 0.000000 0.0000    404 _PT_300290_3
GPALLI1A GPALLI33 8 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300695_3
GPALLI1B GPALLI33 9 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_300696_3
GPALLI1C GPALLI33 A 0 400.0 154.8 280.0 0.7360 3.3280 0.000000 0.0000    404 _PT_300697_3
GPALLI1D GPALLI31 6 0 400.0 154.8 280.0 0.6080 2.1120 0.000000 0.0000    404 _PT_300698_3
GPALLI1E GPALLI31 7 1 400.0 154.8 280.0 0.6240 -5.472 0.000000 0.0000    404 _PT_300699_3
GSTEFA12 GSTEFA1B 1 8 400.0 400.0 280.0 0.8160 104.86 0.000000 0.0000    404 _PT_300210_3
GSTEFA13 GSTEFA1D 2 0 400.0 400.0 280.0 0.6400 135.17 0.000000 0.0000    404 _PT_300211_3
GSTEFA15 GSTEFA1A 3 0 400.0 400.0 280.0 0.8160 106.75 0.000000 0.0000    404 _PT_300212_3
GSTEFA15 GSTEFA1C 4 0 400.0 400.0 280.0 0.6240 131.91 0.000000 0.0000    404 _PT_300212_3
GSTEFA1A GSTEFA31 5 0 400.0 154.8 280.0 0.8320 10.480 0.000000 0.0000    404 _PT_300702_3
GSTEFA1B GSTEFA31 6 8 400.0 154.8 280.0 0.8320 11.728 0.000000 0.0000    404 _PT_300703_3
GSTEFA1C GSTEFA33 8 1 400.0 154.8 280.0 0.6400 -4.160 0.000000 0.0000    404 _PT_300704_3
GSTEFA1D GSTEFA31 7 1 400.0 154.8 280.0 0.6080 -5.280 0.000000 0.0000    404 _PT_300705_3
GTHESS11 GTHESS1C 1 0 400.0 400.0 280.0 0.6240 134.05 0.000000 0.0000    404 _PT_300023_3
GTHESS11 GTHESS1D 2 0 400.0 400.0 280.0 0.6080 131.72 0.000000 0.0000    404 _PT_300023_3
GTHESS11 GTHESS1E 3 0 400.0 400.0 280.0 0.7680 109.87 0.000000 0.0000    404 _PT_300023_3
GTHESS15 GTHESS1A 4 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_300026_3
GTHESS15 GTHESS1B 5 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_300026_3
GTHESS15 GTHESS1F 6 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_300026_3
GTHESS1A GTHESS35 9 1 400.0 154.8 250.0 1.1360 -3.504 0.000000 0.0000    361 _PT_300667_3
GTHESS1B GTHESS3B C 1 400.0 154.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_300668_3
GTHESS1C GTHESS35 A 1 400.0 154.8 280.0 0.6400 -2.960 0.000000 0.0000    404 _PT_300669_3
GTHESS1D GTHESS31 7 1 400.0 154.8 280.0 0.6400 -4.784 0.000000 0.0000    404 _PT_300670_3
GTHESS1E GTHESS35 B 0 400.0 154.8 280.0 0.7520 3.8880 0.000000 0.0000    404 _PT_300671_3
GTHESS1F GTHESS31 8 1 400.0 154.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_300672_3
GTRIKA11 GTRIKA1B 1 0 400.0 400.0 280.0 0.6080 131.67 0.000000 0.0000    404 _PT_300106_3
GTRIKA12 GTRIKA1A 2 0 400.0 400.0 280.0 0.7520 110.58 0.000000 0.0000    404 _PT_300107_3
GTRIKA1A GTRIKA31 3 0 400.0 157.3 280.0 0.7360 2.3680 0.000000 0.0000    404 _PT_300706_3
GTRIKA1B GTRIKA32 4 1 400.0 157.3 280.0 0.6560 -5.248 0.000000 0.0000    404 _PT_300707_3
HBILIC5  HBILIC2  1 0 115.0 220.0 150.0 0.2520 9.0000 -11.9400 3.6000    753 
HBILIC5  HBILIC2  2 0 115.0 220.0 150.0 0.2480 8.9000 -17.6800 4.1000    753 
HDAKOV5  HDAKOV2  1 0 115.0 220.0 150.0 0.1640 9.4000 -13.3200 2.8000    753 
HDAKOV5  HDAKOV2  2 0 115.0 220.0 150.0 0.1650 9.4000 -6.28000 2.6000    753 
HERNES51 HERNES1  1 0 115.0 400.0 300.0 0.0710 5.4000 -5.88000 6.9000   1506 
HERNES51 HERNES1  2 0 115.0 400.0 300.0 0.0700 5.4000 -5.93000 6.9000   1506 
HKONJS2  HKONJS1  1 0 231.0 400.0 400.0 0.1940 15.600 -8.66000 2.4000   1000 
HKONJS2  HKONJS1  2 0 231.0 400.0 400.0 0.1950 15.600 -7.90000 2.4000   1000 
HKONJS5  HKONJS2  1 0 115.0 220.0 150.0 0.2220 9.4000 -31.5200 3.9000    753 
HKONJS5  HKONJS2  2 0 115.0 220.0 150.0 0.2000 9.6000 -10.6400 3.9000    753 
HKONJS5  HKONJS2  3 0 115.0 220.0 150.0 0.1560 9.2000 -4.87000 2.9000    753 
HMEDUR5  HMEDUR2  1 0 115.0 220.0 150.0 0.2230 9.2000 -12.8100 4.6000    753 
HMELIN2  HMELIN1  1 8 231.0 400.0 400.0 0.1960 15.500 -9.42000 2.5000   1000 
HMELIN2  HMELIN1  2 0 231.0 400.0 400.0 0.2070 15.900 -5.49000 2.4000   1000 
HMELIN5  HMELIN2  1 0 115.0 220.0 150.0 0.2410 9.8000 -7.23000 3.0000    753 
HMELIN5  HMELIN2  2 0 115.0 220.0 150.0 0.2300 9.3000 -3.76000 2.5000    753 
HMRACL5  HMRACL2  1 0 115.0 220.0 150.0 0.2040 9.3000 -10.6200 4.0000    753 
HMRACL5  HMRACL2  2 0 115.0 220.0 150.0 0.2170 9.3000 -11.6000 4.6000    753 
HMRACL5  HMRACL2  3 0 115.0 220.0 150.0 0.2180 9.3000 -11.6200 4.5000    753 
HPEHLI5  HPEHLI2  1 0 115.0 220.0 150.0 0.1570 9.2000 -5.93000 2.3000    753 
HPEHLI5  HPEHLI2  2 0 115.0 220.0 150.0 0.1550 9.1000 -5.65000 2.9000    753 
HPLAT 5  HPLAT 2  1 0 115.0 220.0 150.0 0.0750 9.4000 -13.0500 3.9000    753 
HPLAT 5  HPLAT 2  2 8 115.0 220.0 150.0 0.0750 9.5000 -13.0500 3.9000    753 
HSENJ 5  HSENJ 2  1 0 115.0 220.0 200.0 0.0900 8.6000 -17.5600 4.6000   1004 
HTEPLO51 HTEPLO2  1 0 115.0 220.0 150.0 0.2350 9.4000 -33.9300 2.5000    753 
HTEPLO51 HTEPLO2  2 0 115.0 220.0 150.0 0.2210 9.4000 -33.8700 3.3000    753 
HTEPLO52 HTEPLO2  3 0 115.0 220.0 150.0 0.1560 9.1000 -6.49000 3.0000    753 
HTESIS2  HTESIS5  1 8 230.0 121.0 200.0 0.6810 29.100 -13.5600 1.2000    502 
HTUMBR5  HTUMBR1  1 8 115.0 400.0 300.0 0.0960 5.4000 -20.0100 10.700   1506 
HTUMBR5  HTUMBR1  2 0 115.0 400.0 300.0 0.0940 5.5000 -12.7500 9.5000   1506 
HTUMBR5  HTUMBR1  3 0 115.0 400.0 300.0 0.0920 5.6000 -20.4600 9.8000   1506 
HVELEB5  HVELEB1  1 0 115.0 400.0 300.0 0.0750 5.4000 -26.0500 7.9000   1506 
HZAKUC5  HZAKUC2  1 8 115.0 220.0 150.0 0.1710 13.200 -10.8700 3.3000    753 
HZERJA2  HZERJA1  1 0 231.0 400.0 400.0 0.1950 16.600 -32.2100 1.2000   1000 
HZERJA5  HZERJA1  1 0 115.0 400.0 300.0 0.0700 5.4000 -97.3000 6.9000   1506 
HZERJA5  HZERJA1  2 0 115.0 400.0 300.0 0.0720 5.4000 -97.3100 6.8000   1506 
IBAGM121 IBAGM111 1 0 230.0 400.0 400.0 0.1650 15.037 -3.02500 0.2420   1003 BAGM_11_12_1
IBAGM121 IBAGM111 2 0 230.0 400.0 400.0 0.1650 15.037 -3.02500 0.2420   1003 BAGM_11_12_2
IBRINA21 IBRINA11 1 8 230.0 400.0 400.0 0.1420 15.566 -1.81500 0.1210   1003 BRIN_A1_A2_1
IBRUM121 IBRUM111 1 8 230.0 400.0 400.0 0.1590 14.693 -1.81500 0.1820   1003 BRUM_11_12_1
IBRUM121 IBRUM111 2 0 230.0 400.0 400.0 0.1520 13.529 -8.46900 0.2420   1003 BRUM_11_12_2
IBSAN112 IBSAN111 1 8 400.0 400.0 1800. 0.0600 7.5600 -8.00000 1.2000   2598 BSAN_11_11_1
ICALF121 ICALF111 1 0 230.0 400.0 400.0 0.1620 14.997 -1.81500 0.1820   1003 CALF_11_12_1
ICAMV121 ICAMV111 1 0 230.0 400.0 400.0 0.1420 15.606 -2.42000 0.1210   1003 CAMV_11_12_1
ICANRA21 ICANRA11 1 0 230.0 400.0 400.0 0.1790 10.401 -7.25900 0.2420   1003 CANR_A1_A2_1
ICEPR120 ICEPR111 1 0 205.0 400.0 690.0 0.0260 6.6690 -10.6600 0.2100   1941 CEPR_11_12_1
ICEPR220 ICEPR211 1 8 205.0 400.0 690.0 0.0260 6.6690 -10.6600 0.2100   1941 CEPR_21_22_1
ICISMB21 ICISM111 1 0 230.0 400.0 400.0 0.1720 14.481 -13.9130 0.3030   1003 CISM_11_B2_1
ICMPTA21 ICMPTA22 1 0 230.0 230.0 450.0 0.1000 7.1600 0.000000 0.0000   1129 CMPT_A2_A2_1
ICOLFA21 ICOLFA11 1 0 230.0 400.0 400.0 0.1550 14.336 -1.21000 0.1820   1003 COLF_A1_A2_1
ICSNT121 ICSNT111 1 0 230.0 400.0 400.0 0.1620 14.971 -1.21000 0.1210   1003 CSNT_11_12_1
ICSSM221 ICSSM311 1 0 230.0 400.0 400.0 0.1650 15.037 -3.02500 0.2420   1003 CSSM_31_22_1
IDOLV121 IDOLV111 1 0 230.0 400.0 400.0 0.1950 10.484 -19.3570 0.3030   1003 DOLV_11_12_1
IDUSV121 IDUSV111 1 0 230.0 400.0 400.0 0.1880 10.183 -9.67900 0.3030   1003 DUSV_11_12_1
IFGPN111 IFGPN113 1 0 400.0 400.0 1800. 0.1000 7.5600 -8.00000 1.2000   2598 FGPN_11_11_1
IFGPN113 IFGPN112 2 0 400.0 400.0 1800. 0.0600 7.5600 -8.00000 1.2000   2598 FGPN_11_11_2
IKOTR120 IKOTR111 1 0 205.0 400.0 690.0 0.0260 6.6690 -10.6600 0.2100   1941 KOTR_11_12_1
IKOTR220 IKOTR211 1 0 205.0 400.0 690.0 0.0260 6.6690 -10.6600 0.2100   1941 KOTR_21_22_1
ILAIN121 ILAIN111 1 8 230.0 400.0 400.0 0.1450 15.592 -1.81500 0.1210   1003 LAIN_11_12_1
ILATR120 ILATR111 1 0 208.0 400.0 582.0 0.1380 8.9200 -39.2010 0.5950   1615 LATR_11_12_1
ILATR220 ILATR111 1 0 208.0 400.0 582.0 0.1380 8.9200 -39.2010 0.5950   1615 LATR_11_22_1
ILEYTA21 ILEYTA11 1 0 230.0 400.0 400.0 0.1620 14.891 -2.42000 0.0000   1003 LEYT_A1_A2_1
IMCON121 IMCON111 1 0 230.0 400.0 400.0 0.1450 14.640 -1.81500 0.1820   1003 MCON_11_12_1
IMCON121 IMCON111 2 0 230.0 400.0 400.0 0.1450 14.957 -1.81500 0.1820   1003 MCON_11_12_2
INAVM121 INAVM111 1 0 230.0 400.0 400.0 0.1520 14.323 -1.21000 0.1820   1003 NAVM_11_12_1
IOSPM121 IOSPM111 1 8 230.0 400.0 400.0 0.1490 15.063 -2.42000 0.1210   1003 OSPM_11_12_1
IPATN121 IPATN111 1 0 230.0 400.0 400.0 0.1720 10.018 -12.7030 0.0000   1003 PATN_11_12_1
IPATN121 IPATN111 2 0 230.0 400.0 400.0 0.1650 10.646 -7.86400 0.0000   1003 PATN_11_12_2
IPATN121 IPATN111 3 8 230.0 400.0 400.0 0.1750 12.465 -30.2460 0.0000   1003 PATN_11_12_3
IPDRV122 IPDRV121 1 8 230.0 230.0 370.0 0.2800 15.697 -0.91500 1.4640    928 PDRV_12_12_1
IPIOTA21 IPIOTA11 1 0 230.0 400.0 400.0 0.1550 14.309 -10.2840 0.1820   1003 PIOT_A1_A2_1
IRDPVA21 IRDPVA11 1 0 230.0 400.0 400.0 0.1720 12.855 -9.67900 0.2420   1003 RDPV_A1_A2_1
IRDPVA21 IRDPVA11 2 8 230.0 400.0 600.0 0.6510 11.919 -1.21000 0.1820   1506 RDPV_A1_A2_2
IRMNR121 IRMNR111 1 0 230.0 400.0 400.0 0.1720 12.352 -12.0980 0.3030   1003 RMNR_11_12_1
IRMNR121 IRMNR111 2 0 230.0 400.0 400.0 0.1650 12.180 -14.5180 0.3030   1003 RMNR_11_12_2
IRMSR121 IRMSR111 1 0 230.0 400.0 400.0 0.1550 14.296 -1.21000 0.1820   1003 RMSR_11_12_1
IRMSR121 IRMSR111 2 0 230.0 400.0 400.0 0.1550 14.561 -12.7030 0.1210   1003 RMSR_11_12_2
IRONT112 IRONT111 2 0 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2352 RONT_11_11_2
IRONT113 IRONT111 1 0 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2352 RONT_11_11_1
IRONT121 IRONT111 1 0 230.0 400.0 400.0 0.1520 14.270 -1.81500 0.1210   1003 RONT_11_12_1
ISBSF121 ISBSF111 1 0 230.0 400.0 400.0 0.1550 14.336 -1.21000 0.1820   1003 SBSF_11_12_1
ISGSR121 ISGSR111 1 0 230.0 400.0 400.0 0.1790 10.871 -7.25900 0.2420   1003 SGSR_11_12_1
ISLGV121 ISLGV111 1 0 230.0 400.0 400.0 0.1620 14.957 -3.62900 0.1820   1003 SLGV_11_12_1
ISLUR121 ISLUR111 1 0 230.0 400.0 400.0 0.1690 13.370 -10.2840 0.2420   1003 SLUR_11_12_1
ISMRN121 ISMRNA11 1 0 230.0 400.0 400.0 0.1520 15.196 -14.5180 0.1210   1003 SMRN_A1_12_1
ISMRN121 ISMRNA11 2 0 230.0 400.0 400.0 0.1520 15.196 -14.5180 0.1210   1003 SMRN_A1_12_2
ISPET221 ISPET211 1 0 230.0 400.0 400.0 0.1590 16.042 -2.42000 0.1210   1003 SPET_21_22_1
ISSONA21 ISSONA11 1 0 230.0 400.0 400.0 0.1450 15.698 -1.81500 0.1820   1003 SSON_A1_A2_1
ISSONB21 ISSONA11 1 0 230.0 400.0 400.0 0.1450 15.407 -1.81500 0.1820   1003 SSON_A1_B2_1
ITBGM121 ITBGM211 1 0 230.0 400.0 400.0 0.1620 14.667 -1.81500 0.1820   1003 TBGM_21_12_1
ITN2N121 ITN2N111 1 0 230.0 400.0 400.0 0.1450 15.896 -1.81500 0.1820   1003 TN2N_11_12_1
ITN2N221 ITN2N111 1 0 230.0 400.0 400.0 0.1450 14.614 -1.81500 0.1820   1003 TN2N_11_22_1
ITN2N321 ITN2N111 1 0 230.0 400.0 400.0 0.1450 14.746 -1.81500 0.1820   1003 TN2N_11_32_1
ITZNM121 ITZNM111 1 0 230.0 400.0 400.0 0.1620 15.010 -1.21000 0.1820   1003 TZNM_11_12_1
IUSTV121 IUSTV111 1 8 230.0 400.0 400.0 0.1490 15.632 -1.81500 0.1210   1003 USTV_11_12_1
IUSTV121 IUSTV111 2 0 230.0 400.0 400.0 0.1450 15.434 -1.81500 0.1210   1003 USTV_11_12_2
IVDLT121 IVDLT111 1 0 230.0 400.0 400.0 0.0830 12.594 -4.23400 0.1210   1003 VDLT_11_12_1
IVDLT121 IVDLT111 2 8 230.0 400.0 400.0 0.1550 14.442 -1.81500 0.1210   1003 VDLT_11_12_2
IVERMA21 IVERMA11 1 0 230.0 400.0 400.0 0.1620 11.995 -10.8880 0.2420   1003 VERM_A1_A2_1
IVIGTA21 IVIGTA11 1 0 230.0 400.0 400.0 0.1650 15.209 -37.5050 0.1820   1003 VIGT_A1_A2_1
IVLLRA21 IVLLRA11 1 0 230.0 400.0 400.0 0.1650 12.180 -14.5180 0.3030   1003 VLLR_A1_A2_1
IVLPR112 IVLPR111 1 8 400.0 400.0 1800. 0.1000 7.5600 -8.00000 1.2000   2598 VLPR_11_11_1
IVLPR113 IVLPR111 2 8 400.0 400.0 1800. 0.1000 7.5600 -8.00000 1.2000   2598 VLPR_11_11_2
IVLVR121 IVLVR111 1 0 230.0 400.0 400.0 0.1620 14.746 -1.81500 0.1820   1003 VLVR_11_12_1
JBGD1751 JBGD1722 2 0 115.0 220.0 250.0 0.0881 6.4056 -8.70358 4.9626   1257 
JBGD1751 JBGD1723 3 0 115.0 220.0 250.0 0.1107 5.2359 -31.7826 5.8980   1257 
JBGD1752 JBGD1721 1 0 115.0 220.0 250.0 0.1269 5.1191 -37.0625 7.4670   1257 
JBGD2051 JBGD2011 1 0 115.0 400.0 300.0 0.0727 5.4350 -6.90450 6.5645   1506 
JBGD2052 JBGD2012 2 0 115.0 400.0 300.0 0.0726 5.4174 -7.23841 6.5379   1506 
JBGD3 51 JBGD3 21 1 0 115.0 220.0 250.0 0.0880 6.3897 -8.77019 4.8440   1257 
JBGD3 52 JBGD3 22 2 0 115.0 220.0 150.0 0.1915 9.4848 -7.76303 4.3833    754 
JBGD5 51 JBGD5 21 1 0 115.0 220.0 250.0 0.1042 5.2731 -29.6614 5.9167   1257 
JBGD5 52 JBGD5 22 2 0 115.0 220.0 150.0 0.1842 9.9523 -20.5359 6.5330    754 
JBGD5 53 JBGD5 22 3 0 115.0 220.0 250.0 0.1004 5.2890 -39.0732 7.0132   1257 
JBGD5 54 JBGD5 21 4 0 115.0 220.0 250.0 0.1004 5.6382 -39.0732 7.0132   1257 
JBGD5 54 JBGD5 22 5 0 115.0 220.0 250.0 0.0873 6.4267 -9.24083 4.7650   1257 
JBGD8 21 JBGD8 12 1 0 231.0 400.0 400.0 0.2213 15.873 -1.49592 1.6791   1001 
JBGD8 22 JBGD8 11 2 0 231.0 400.0 400.0 0.2016 15.887 -5.48296 2.4287   1001 
JBOR2 51 JBOR 21  1 0 115.0 400.0 150.0 0.3443 9.7981 -66.1475 10.132    756 
JBOR2 52 JBOR 21  2 0 115.0 400.0 301.0 0.0910 5.1922 -18.8189 7.9171   1510 
JCACA351 JCACA321 1 0 115.0 220.0 150.0 0.2001 9.3612 -5.48009 4.0349    754 
JJAGO451 JJAGO411 1 0 115.0 400.0 301.0 0.0726 5.4262 -7.20938 6.5706   1510 
JJAGO452 JJAGO412 2 0 115.0 400.0 301.0 0.0903 5.5934 -16.8771 8.8475   1510 
JKRAG251 JKRAG211 1 0 115.0 400.0 301.0 0.0728 5.4350 -6.73391 6.7400   1506 
JKRAG252 JKRAG211 2 0 115.0 400.0 301.0 0.1014 5.5492 -19.6452 11.342   1512 
JKRAL351 JKRALJ2  1 0 115.0 220.0 150.0 0.2234 9.6076 -27.9267 4.9110    754 
JKRAL351 JKRALJ2  2 0 115.0 220.0 150.0 0.2380 9.8365 -35.9609 4.9110    754 
JKRUS151 JKRUS121 1 0 115.0 220.0 250.0 0.0869 6.4162 -6.63107 4.0122   1255 
JKRUS152 JKRUS122 2 0 115.0 220.0 250.0 0.0866 6.4162 -6.63254 4.0100   1255 
JLESK251 JLESK211 1 0 115.0 400.0 300.0 0.0795 5.2497 -6.38185 6.7654   1510 
JLESK252 JLESK212 2 0 115.0 400.0 300.0 0.0737 5.4482 -5.76968 6.7073   1510 
JNIS2 11 JNIS2 51 1 0 400.0 115.0 301.0 1.1878 66.016 -2.23190 0.9322    434 
JNIS2 2  JNIS2 11 2 0 231.0 400.0 400.0 0.2794 14.858 -15.4930 2.7886   1001 
JNIS2 52 JNIS2 12 3 0 115.0 400.0 301.0 0.0839 5.4789 -33.3369 11.176   1510 
JNSAD322 JNSAD311 1 0 231.0 400.0 400.0 0.1940 15.594 -7.87751 2.4362   1001 
JNSAD351 JNSAD312 3 0 115.0 400.0 301.0 0.0916 5.6375 -23.2118 9.1572   1510 
JNSAD352 JNSAD311 2 0 115.0 400.0 301.0 0.0722 5.4262 -5.85558 6.9311   1510 
JOBREN21 JOBREN12 3 0 231.0 400.0 400.0 0.2746 16.340 -1.79757 1.5769   1001 
JOBREN22 JOBREN11 2 8 231.0 400.0 400.0 0.2299 15.993 -2.02965 0.9685   1001 
JOBREN23 JOBREN11 1 0 231.0 400.0 400.0 0.1876 15.874 -14.7928 2.4362   1001 
JPANC211 JPANC252 1 0 400.0 115.0 301.0 0.8873 65.647 -0.47760 0.5538    434 
JPANC22  JPANC211 2 0 231.0 400.0 400.0 0.2012 15.914 -10.1989 2.4737   1001 
JPANC251 JPANC211 3 0 115.0 400.0 300.0 0.0823 5.4789 -26.6562 10.314   1510 
JPOZEG51 JPOZEG21 1 0 115.0 220.0 150.0 0.2645 9.1832 -15.2172 4.5370    754 
JPOZEG51 JPOZEG21 2 0 115.0 220.0 150.0 0.2155 9.0874 -28.0010 4.4689    754 
JSABA351 JSABA321 1 0 115.0 220.0 150.0 0.1973 9.3259 -5.78421 4.3855    754 
JSABA352 JSABA321 2 0 115.0 220.0 150.0 0.1952 10.305 -10.5730 4.1059    754 
JSMED351 JSMED32  1 0 115.0 220.0 150.0 0.2234 9.6076 -27.9267 4.9110    754 
JSMED352 JSMED311 3 0 115.0 400.0 300.0 0.0735 5.5165 -6.94442 17.821   1500 
JSMED352 JSMED32  2 8 115.0 220.0 250.0 0.1977 9.8727 -21.8552 6.4876   1255 
JSMIT221 JSMIT212 1 0 231.0 400.0 400.0 0.2400 15.648 -2.00806 1.6884   1001 
JSMIT251 JSMIT221 2 0 115.0 220.0 150.0 0.2389 10.013 -27.5626 6.6578    754 
JSMIT252 JSMIT221 3 0 115.0 220.0 150.0 0.2380 9.8453 -35.8310 5.7846    754 
JSOMB31  JSOMB351 1 0 400.0 115.0 301.0 0.9899 66.293 -2.94090 0.8981    434 
JSRBOB51 JSRBOB2  1 8 115.0 220.0 150.0 0.2139 9.2286 -12.7157 4.5256    754 
JSRBOB51 JSRBOB2  2 0 115.0 220.0 150.0 0.2351 9.6073 -27.5626 6.6578    754 
JSUBO351 JSUBO311 1 0 115.0 400.0 301.0 0.0882 5.3738 -29.6638 11.342   1510 
JSUBO352 JSUBO311 2 0 115.0 400.0 301.0 0.0720 5.4443 -5.47811 7.2336   1510 
JVALJ351 JVALJ321 1 0 115.0 220.0 150.0 0.1936 9.4054 -6.25302 4.8923    754 
JVALJ352 JVALJ321 2 0 115.0 220.0 150.0 0.2469 9.2366 -15.2172 4.5370    754 
JVRAN451 JVRAN411 1 0 115.0 400.0 300.0 0.0798 5.2283 -6.35403 6.7920   1506 
JZREN251 JZREN221 1 0 115.0 220.0 250.0 0.0878 6.4003 -9.00149 4.8144   1257 
JZREN252 JZREN221 2 0 121.0 231.0 200.0 0.1558 6.4123 -34.0284 6.4761    955 
LBERIC2  LBERIC1  1 0 231.0 400.0 400.0 0.2500 15.750 -37.0570 5.6220   1000 BER400 TR422
LDIVAC11 LDIVAC12 1 0 400.0 400.0 1200. 0.2000 24.490 -5.16600 0.9380   1732 DIV400 TR441
LDIVAC51 LDIVAC11 1 0 115.0 400.0 300.0 0.1470 5.7300 -111.835 18.904   1506 DIV400 TR411
LDIVAC51 LDIVAC11 2 0 115.0 400.0 300.0 0.1470 5.7300 -111.835 18.904   1506 DIV400 TR412
LDIVAC51 LDIVAC21 1 0 115.0 220.0 150.0 0.2980 11.900 -44.5520 8.5670    753 DIV220 TR211
LDIVAC51 LDIVAC21 2 0 115.0 220.0 150.0 0.3730 11.900 -63.0070 9.6560    753 DIV220 TR212
LPODLO21 LPODLO1  1 0 231.0 400.0 400.0 0.2500 15.810 -37.0570 5.6220   1000 POD400 TR421
MALBF 42 MALBF 21 1 0 126.0 220.0 160.0 0.2620 9.8700 -19.1500 0.0000    733 
MALBF 43 MALBF 21 2 0 126.0 220.0 160.0 0.2690 9.6600 -19.1500 0.0000    733 
MBAKA 11 MBAKA 01 1 0 417.5 750.0 1100. 0.2850 18.560 -12.4500 0.0000   1521 
MBEKO 11 MBEKO 41 2 0 400.0 132.0 250.0 1.8590 95.920 -3.52000 0.0000    361 
MBEKO 11 MBEKO 42 1 0 400.0 128.0 250.0 1.6970 94.950 -0.10000 0.0000    361 
MBICSD11 MBICSD41 1 0 400.0 128.0 250.0 1.1010 96.720 -1.72000 0.0000    361 
MBICSD11 MBICSD41 2 0 400.0 128.0 250.0 1.1010 96.720 -1.72000 0.0000    361 
MDEBR 41 MDEBR 21 A 0 126.0 220.0 160.0 0.2580 9.8500 -19.1500 0.0000    733 
MDEBR 41 MDEBR 21 B 0 126.0 220.0 160.0 0.2800 9.6200 -19.1500 0.0000    733 
MDETK 41 MDETK 21 1 0 126.0 220.0 160.0 0.2820 9.2500 -19.1500 0.0000    733 
MDETK 41 MDETK 21 2 0 126.0 220.0 160.0 0.2950 9.9400 -19.1500 0.0000    733 
MDETK 41 MDETK 21 5 0 126.0 220.0 160.0 0.2950 9.9400 -19.1500 0.0000    733 
MDUJV 41 MDUJV 21 1 0 126.0 220.0 160.0 0.2700 9.7300 -19.1500 0.0000    733 
MDUJV 41 MDUJV 22 2 0 126.0 220.0 160.0 0.2840 9.8300 -19.1500 0.0000    733 
MDUME 41 MDUME 21 1 0 126.0 220.0 160.0 0.2870 9.6400 -19.1500 0.0000    733 
MDUME 41 MDUME 21 2 0 126.0 220.0 160.0 0.2190 10.710 -19.1500 0.0000    733 
MFZSO 11 MFZSO 41 4 0 400.0 132.0 250.0 2.0480 95.100 -3.52000 0.0000    361 
MFZSO 11 MFZSO 41 5 0 400.0 132.0 250.0 1.7970 95.080 -3.52000 0.0000    361 
MGOD  11 MGOD  41 1 0 400.0 128.0 250.0 1.7710 96.100 -1.72000 0.0000    361 
MGOD  11 MGOD  41 2 0 400.0 132.0 250.0 1.8580 95.410 -3.53000 0.0000    361 
MGOD  11 MGOD  41 5 0 400.0 128.0 250.0 1.7710 96.100 -1.72000 0.0000    361 
MGOD  41 MGOD  21 4 0 126.0 220.0 160.0 0.2600 10.030 -19.1500 0.0000    733 
MGYOR 11 MGYOR 41 3 0 400.0 132.0 250.0 1.8180 94.580 -3.52000 0.0000    361 
MGYOR 11 MGYOR 41 4 0 400.0 132.0 250.0 1.9100 96.760 -3.52000 0.0000    361 
MGYOR 11 MGYOR 41 5 0 400.0 132.0 250.0 1.8180 94.580 -3.52000 0.0000    361 
MGYOR 41 MGYOR 21 1 8 126.0 220.0 160.0 0.2570 9.9800 -19.1500 0.0000    733 
MGYOR 41 MGYOR 21 2 8 126.0 220.0 160.0 0.2530 9.9000 -19.1500 0.0000    733 
MHEVI 11 MHEVI 41 1 0 400.0 128.0 250.0 1.7460 96.430 -0.10000 0.0000    361 
MHEVI 11 MHEVI 42 2 0 400.0 128.0 250.0 1.7360 97.650 -0.10000 0.0000    361 
MJOZS 11 MJOZS 41 1 0 400.0 128.0 250.0 1.1010 96.720 -1.72000 0.0000    361 
MJOZS 11 MJOZS 41 2 0 400.0 128.0 250.0 1.1010 96.720 -1.72000 0.0000    361 
MKERP 11 MKERP 41 1 0 400.0 128.0 250.0 1.1260 96.150 -3.54000 0.0000    361 
MKERP 11 MKERP 41 2 0 400.0 128.0 250.0 1.1260 96.150 -3.54000 0.0000    361 
MKISV 41 MKISV 21 1 0 126.0 220.0 160.0 0.2730 10.090 -19.1500 0.0000    733 
MKISV 41 MKISV 21 2 0 126.0 220.0 160.0 0.2630 9.6600 -19.1500 0.0000    733 
MLITR 11 MLITR 41 A 0 400.0 132.0 250.0 1.8480 94.320 -3.52000 0.0000    361 
MLITR 11 MLITR 41 B 8 400.0 132.0 250.0 1.8430 96.750 -3.52000 0.0000    361 
MMART 21 MMART 11 1 0 231.0 400.0 500.0 0.1670 12.670 -1.00000 0.0000   1250 
MMART 22 MMART 11 2 0 231.0 400.0 500.0 0.2240 13.320 -18.0000 0.0000   1250 
MOCSA 41 MOCSA 21 1 0 126.0 220.0 160.0 0.2590 10.030 -19.1500 0.0000    733 
MOCSA 41 MOCSA 21 2 0 126.0 220.0 160.0 0.2600 9.8400 -19.1500 0.0000    733 
MOROE 41 MOROE 21 1 0 126.0 220.0 160.0 0.2730 9.7800 -19.1500 0.0000    733 
MOROE 41 MOROE 21 2 0 126.0 220.0 160.0 0.2540 9.9000 -15.1500 0.0000    733 
MPAKS 11 MPAKS 41 1 0 400.0 128.0 250.0 1.6180 96.550 -3.54000 0.0000    361 
MPAKS 11 MPAKS 41 2 0 400.0 128.0 250.0 1.3850 97.300 -3.54000 0.0000    361 
MPECSO11 MPECSO41 1 0 400.0 128.0 250.0 1.7610 96.610 -1.72000 0.0000    361 
MPECSO11 MPECSO41 2 0 400.0 128.0 250.0 1.7610 96.740 -1.72000 0.0000    361 
MPERK 11 MPERK 41 1 0 400.0 128.0 250.0 1.1260 96.150 -3.54000 0.0000    361 
MPERK 11 MPERK 42 2 0 400.0 128.0 250.0 1.1260 96.150 -3.54000 0.0000    361 
MSAFA 11 MSAFA 41 1 0 400.0 132.0 250.0 1.8430 95.980 -3.52000 0.0000    361 
MSAFA 11 MSAFA 41 2 0 400.0 132.0 250.0 1.9000 94.130 -3.52000 0.0000    361 
MSAJI 11 MSAJI 41 1 0 400.0 132.0 250.0 2.0220 96.370 -3.52000 0.0000    361 
MSAJI 11 MSAJI 41 2 0 400.0 132.0 250.0 2.0220 96.370 -3.52000 0.0000    361 
MSAJO 21 MSAJO 11 3 0 231.0 400.0 500.0 0.2510 12.810 -18.0000 0.0000   1250 
MSAJO 41 MSAJO 21 1 0 126.0 220.0 160.0 0.2620 9.9400 -19.1500 0.0000    733 
MSAJO 41 MSAJO 21 2 0 126.0 220.0 160.0 0.2130 10.830 -1.00000 0.0000    733 
MSZEG 41 MSZEG 21 4 0 126.0 220.0 160.0 0.2620 10.030 -19.1500 0.0000    733 
MSZHO 11 MSZHO 41 1 0 400.0 128.0 250.0 1.7770 96.290 -1.72000 0.0000    361 
MSZHO 11 MSZHO 42 2 0 400.0 128.0 250.0 1.7770 96.290 -1.72000 0.0000    361 
MSZICS11 MSZICS41 1 0 400.0 128.0 250.0 1.1010 96.720 -1.72000 0.0000    361 
MSZICS11 MSZICS41 2 0 400.0 128.0 250.0 1.1010 96.720 -1.72000 0.0000    361 
MSZOL 11 MSZOL 41 6 0 400.0 128.0 250.0 1.7790 97.570 -4.15000 0.0000    361 
MSZOL 11 MSZOL 41 7 0 400.0 128.0 250.0 1.7790 97.570 -4.15000 0.0000    361 
MSZOL 41 MSZOL 21 4 0 126.0 220.0 160.0 0.2680 9.6200 -19.1500 0.0000    733 
MSZOL 41 MSZOL 21 5 0 126.0 220.0 160.0 0.2670 9.8100 -19.1500 0.0000    733 
MTLOK 41 MTLOK 21 1 0 126.0 220.0 160.0 0.2670 9.7800 -19.1500 0.0000    733 
MTLOK 41 MTLOK 21 2 0 126.0 220.0 160.0 0.2670 9.8000 -19.1500 0.0000    733 
MTOPN 11 MTOPN 41 1 0 400.0 132.0 250.0 1.8640 96.500 -3.52000 0.0000    361 
MTOPN 11 MTOPN 42 2 0 400.0 132.0 250.0 1.8330 96.620 -3.52000 0.0000    361 
MZUGL 41 MZUGL 21 N 0 126.0 220.0 160.0 0.2580 10.360 -19.1500 0.0000    733 
MZUGL 41 MZUGL 21 O 0 126.0 220.0 160.0 0.2510 10.070 -19.1500 0.0000    733 
MZUGL 41 MZUGL 21 P 0 126.0 220.0 160.0 0.1590 10.050 -19.1500 0.0000    733 
NAKU 15A NAKU115A 1 8 110.0 110.0 30.00 1.6704 65.522 0.000000 0.0000    157 AKU_TR111
NAKU 15B NAKU115B 1 8 110.0 110.0 30.00 1.6704 65.522 0.000000 0.0000    157 AKU_TR112
NBGM222S NBERGU21 1 0 220.0 220.0 65.00 0.9839 35.909 0.000000 0.0000  17058 BGM_TR201
NBGM222S NBGM1151 1 1 220.0 110.0 200.0 0.1960 -3.168 0.000000 0.0000  52486 BGM_TR201
NBGM222S NBGM222A 1 0 220.0 220.0 200.0 0.3678 40.625 -7.91554 2.3760    525 #BGMT201   H
NBGM222T NBERGU22 1 0 220.0 220.0 65.00 0.9887 35.957 0.000000 0.0000  17058 BGM_TR202
NBGM222T NBGM1150 1 1 220.0 110.0 200.0 0.1912 -3.215 0.000000 0.0000  52486 BGM_TR202
NBGM222T NBGM222B 1 0 220.0 220.0 200.0 0.3860 40.503 -7.92783 2.3347    525 #BGMT202   H
NBKK381S NBKK-51  1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000  25373 BKK380_TR411
NBKK381S NBKK153B 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000  75967 BKK380_TR411
NBKK381S NBKK381A 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 BKK380_TR411
NBMR381S NBMR153A 1 1 380.0 150.0 500.0 0.2688 -3.765 0.000000 0.0000  75967 BMR_TR404
NBMR381S NBMR3811 1 0 380.0 380.0 500.0 0.3879 63.081 -6.85602 0.9765    760 #BMRT404   H
NBMR381S NBOXME11 1 0 380.0 380.0 167.0 0.9635 55.025 0.000000 0.0000  25373 BMR_TR404
NBSL381S NBORSS13 B 0 380.0 380.0 167.0 0.9522 54.465 0.000000 0.0000    254 BSL380 TR413
NBSL381S NBSL1533 B 1 380.0 150.0 500.0 0.2645 -4.070 0.000000 0.0000    760 BSL380 TR413
NBSL381S NBSL381G B 0 380.0 380.0 500.0 0.3940 61.479 -6.85700 0.9695    760 BSL380 TR413
NBSL381T NBORSS11 1 0 380.0 380.0 166.7 1.0067 60.203 0.000000 0.0000  25323 BSL_TR401
NBSL381T NBSL1532 1 1 380.0 150.0 500.0 0.3344 -3.904 0.000000 0.0000  75967 BSL_TR401
NBSL381T NBSL3812 1 0 380.0 380.0 500.0 0.4072 61.948 -6.76019 1.5028    760 #BSLT401   H
NBSL381U NBORSS12 1 0 380.0 380.0 166.7 0.9926 60.059 0.000000 0.0000  25323 BSL_TR402
NBSL381U NBSL1533 1 1 380.0 150.0 500.0 0.3278 -3.760 0.000000 0.0000  75967 BSL_TR402
NBSL381U NBSL381H 1 0 380.0 380.0 500.0 0.4214 62.093 -6.85700 0.9695    760 #BSLT402   H
NBVW381S NBEVER11 1 0 380.0 380.0 167.0 0.9625 54.728 0.000000 0.0000  25373 BVW_TR412
NBVW381S NBEVER32 1 1 380.0 150.0 508.0 0.2542 -4.246 0.000000 0.0000  77183 BVW_TR412
NBVW381S NBVW3811 1 0 380.0 380.0 508.0 0.3837 60.439 -6.96889 0.9695    772 BVW_TR412
NBVW381T NBEVER12 1 0 380.0 380.0 167.0 0.9625 54.728 0.000000 0.0000  25373 BVW_TR413
NBVW381T NBVW153A 1 1 380.0 150.0 508.0 0.2542 -4.246 0.000000 0.0000  77183 BVW_TR413
NBVW381T NBVW381B 1 0 380.0 380.0 508.0 0.3837 60.439 -6.96889 0.9695    772 BVW_TR413
NBWK381S NBLEIS13 1 0 380.0 380.0 167.0 0.9888 55.445 0.000000 0.0000  25373 BWK_TR412
NBWK381S NBLEIS3A 1 1 380.0 150.0 500.0 0.1969 -5.135 0.000000 0.0000  75967 BWK_TR412
NBWK381S NBWK381A 1 0 380.0 380.0 500.0 0.4558 62.660 -6.86644 0.9003    760 #BWKT412   H
NBWK381T NBLEIS12 1 0 380.0 380.0 167.0 0.9522 54.364 0.000000 0.0000  25373 BWK_TR413
NBWK381T NBLEIS3B 1 1 380.0 150.0 500.0 0.2645 -3.882 0.000000 0.0000  75967 BWK_TR413
NBWK381T NBWK3811 1 0 380.0 380.0 500.0 0.3940 61.494 -6.85700 0.9695    760 #BWKT413   H
NBWK381U NBLEIS11 1 0 380.0 380.0 167.0 0.9522 54.263 0.000000 0.0000  25373 BWK_TR414
NBWK381U NBLEIS3C 1 1 380.0 150.0 500.0 0.2645 -4.041 0.000000 0.0000  75967 BWK_TR414
NBWK381U NBWK381B 1 0 380.0 380.0 500.0 0.3940 61.595 -6.85700 0.9695    760 #BWKT414   H
NCST381S NCRAYE12 1 0 380.0 380.0 150.0 1.3837 59.667 0.000000 0.0000  22790 CST_TR402
NCST381S NCRAYE31 1 1 380.0 150.0 450.0 0.4286 -3.188 0.000000 0.0000  68370 CST_TR402
NCST381S NCST381A 1 0 380.0 380.0 450.0 0.5390 61.902 -5.87868 2.0706    759 #CSTT402   H
NCST381T NCRAYE13 1 0 380.0 380.0 150.0 1.2625 56.556 0.000000 0.0000  22790 CST_TR403
NCST381T NCRAYE32 1 1 380.0 150.0 450.0 0.3933 -7.199 0.000000 0.0000  68370 CST_TR403
NCST381T NCST381B 1 0 380.0 380.0 450.0 0.5280 66.556 -6.09222 1.3158    759 #CSTT403   H
NCST381U NCRAYE11 1 0 380.0 380.0 167.0 0.9753 55.026 0.000000 0.0000  25373 CST_TR414
NCST381U NCRAYE33 1 1 380.0 150.0 500.0 0.2414 -4.890 0.000000 0.0000  75967 CST_TR414
NCST381U NCST381A 1 0 380.0 380.0 500.0 0.3708 63.426 -6.85991 0.9488    760 #CST414    H
NDDZ5031 NDDZ153A 1 0 150.0 150.0 150.0 0.0010 22.500 0.000000 0.0000    577 DdZ1(1)
NDDZ5031 NDDZ153B 1 0 150.0 150.0 150.0 0.0010 22.500 0.000000 0.0000    577 DdZ2(1)
NDIM381S NDIEME12 1 0 380.0 380.0 150.0 1.2379 61.372 0.000000 0.0000  22790 DIM_TR401
NDIM381S NDIM153A 1 1 380.0 150.0 450.0 0.3344 -3.345 0.000000 0.0000  68370 DIM_TR401
NDIM381S NDIM381A 1 0 380.0 380.0 450.0 0.4692 61.452 -6.10534 1.2535    684 #DIMT401   H
NDIM381T NDIEME11 1 0 380.0 380.0 150.0 1.6298 52.327 0.000000 0.0000  22790 DIM_TR402
NDIM381T NDIM153B 1 1 380.0 150.0 450.0 0.2892 -2.690 0.000000 0.0000  68370 DIM_TR402
NDIM381T NDIM381A 1 0 380.0 380.0 450.0 0.8026 60.857 -5.84105 2.1745    684 #DIMT402   H
NDIM381U NDIEME13 1 0 380.0 380.0 167.0 0.9712 54.621 0.000000 0.0000  25373 DIM_TR403
NDIM381U NDIM153D 1 1 380.0 150.0 500.0 0.2870 -4.227 0.000000 0.0000  75967 DIM_TR403
NDIM381U NDIM381B 1 0 380.0 380.0 500.0 0.3750 63.571 -6.86181 0.9349    760 #DIMT403   H
NDIM381V NDIEME1A 1 0 380.0 380.0 150.0 1.2547 60.296 0.000000 0.0000  22790 DIM_TR404
NDIM381V NDIM153G 1 1 380.0 150.0 450.0 0.3819 -3.523 0.000000 0.0000  68370 DIM_TR404
NDIM381V NDIM381B 1 0 380.0 380.0 450.0 0.5487 62.238 -6.09072 1.3227    684 #DIMT404   H
NDOD381S NDOD381E 1 0 380.0 380.0 500.0 0.3980 63.268 -6.85503 0.9834    760 #DODT402   H
NDOD381S NDOD3830 1 1 380.0 150.0 500.0 0.2478 -4.010 0.000000 0.0000  75967 DOD_TR402
NDOD381S NDODEW12 1 0 380.0 380.0 167.0 0.9431 55.011 0.000000 0.0000  25373 DOD_TR402
NDOD381T NDOD381A 1 0 380.0 380.0 450.0 0.7737 61.273 -5.85129 2.1468    684 #DODT403   H
NDOD381T NDOD3831 1 1 380.0 150.0 450.0 0.3245 -3.524 0.000000 0.0000  68370 DOD_TR403
NDOD381T NDODEW1A 1 0 380.0 380.0 150.0 1.5367 58.075 0.000000 0.0000  22790 DOD_TR403
NDOD381U NDOD381B 1 0 380.0 380.0 450.0 0.4168 65.560 -6.09222 1.3158    684 #DODT404   H
NDOD381U NDOD3832 1 1 380.0 150.0 450.0 0.3334 -7.420 0.000000 0.0000  68370 DOD_TR404
NDOD381U NDODEW11 1 0 380.0 380.0 150.0 1.2133 66.122 0.000000 0.0000  22790 DOD_TR404
NDTC381S NDTC3810 1 0 380.0 380.0 150.0 1.1983 43.094 0.000000 0.0000  22790 DTC_TR402
NDTC381S NDTC381A 1 0 380.0 380.0 450.0 0.4061 54.507 -6.09959 1.2812    684 #DTCT402   H
NDTC381S NLGK153A 1 0 380.0 150.0 450.0 0.3483 3.1840 0.000000 0.0000  68370 DTC_TR402
NDTC381T NDTC3811 1 0 380.0 380.0 167.0 0.9318 54.349 0.000000 0.0000  25373 DTC_TR403
NDTC381T NDTC381B 1 8 380.0 380.0 500.0 0.3937 62.720 -6.85700 0.9695    760 #DTCT403   H
NDTC381T NLGK153B 1 9 380.0 150.0 500.0 0.2590 -3.953 0.000000 0.0000  75967 DTC_TR403
NEEM381S NEEM2221 1 1 380.0 220.0 750.0 0.1241 -2.342 0.000000 0.0000 113951 EEM380_TR401
NEEM381S NEEM3811 1 0 380.0 380.0 750.0 0.0912 30.585 -10.3425 0.9695   1140 #EEMT401   H
NEEM381S NEEMSH11 1 0 380.0 380.0 100.0 0.8969 58.215 0.000000 0.0000  15193 EEM380_TR401
NEEM381T NEEM2220 1 1 380.0 220.0 750.0 0.1241 -2.558 0.000000 0.0000 113951 EEM380_TR402
NEEM381T NEEM3810 1 0 380.0 380.0 750.0 0.0912 31.669 -10.3425 0.9695   1140 #EEMT402   H
NEEM381T NEEMSH1A 1 0 380.0 380.0 100.0 0.8969 56.410 0.000000 0.0000  15193 EEM380_TR402
NEEM381U NEEM2222 1 1 380.0 220.0 750.0 0.1241 -3.131 0.000000 0.0000 113951 EEM380_TR423
NEEM381U NEEM381Y 1 0 380.0 380.0 750.0 0.0912 31.529 -10.3425 0.9695   1140 #EEMT423   H
NEEM381U NEEMSH12 1 0 380.0 380.0 100.0 0.8969 56.549 0.000000 0.0000  15193 EEM380_TR423
NEGEN_11 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760 0.000000 0.0000    760 tr.Egen1
NEGEN_12 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760 0.000000 0.0000    760 tr.Egen2
NEHH381S NEHH2221 1 9 380.0 220.0 750.0 0.1241 -3.131 0.000000 0.0000   1140 EHH380_TR421
NEHH381S NEHH3811 1 8 380.0 380.0 750.0 0.0912 31.529 -10.3425 0.9695   1140 EHH380_TR421
NEHH381S NHOGEL1A 1 0 380.0 380.0 100.0 0.8969 56.549 0.000000 0.0000    152 EHH380_TR421
NEHV381S NEHV381A 1 0 380.0 380.0 500.0 0.3888 63.672 -6.84580 1.0457    760 #EHVT401   H
NEHV381S NEHVO 3A 1 1 380.0 150.0 500.0 0.2697 -4.212 0.000000 0.0000  75967 EHV_TR401
NEHV381S NEINDH11 1 0 380.0 380.0 167.0 0.9471 55.040 0.000000 0.0000  25373 EHV_TR401
NEHV381T NEHV381B 1 0 380.0 380.0 450.0 0.3961 61.983 -6.10104 1.2742    684 #EHVT402   H
NEHV381T NEHVO 3A 1 1 380.0 150.0 450.0 0.3448 -3.586 0.000000 0.0000  68370 EHV_TR402
NEHV381T NEINDH12 1 0 380.0 380.0 150.0 1.2404 62.672 0.000000 0.0000  22790 EHV_TR402
NEHV381U NEHV381B 1 0 380.0 380.0 450.0 0.7905 60.986 -5.83066 2.2022    684 #EHVT403   H
NEHV381U NEHVO 3B 1 1 380.0 150.0 450.0 0.3091 -2.466 0.000000 0.0000  68370 EHV_TR403
NEHV381U NEINDH13 1 0 380.0 380.0 150.0 1.6355 52.968 0.000000 0.0000  22790 EHV_TR403
NEHV381V NEHV381A 1 0 380.0 380.0 450.0 0.6051 65.897 -5.94560 1.8698    684 #EHVT404   H
NEHV381V NEHVO 3B 1 1 380.0 150.0 450.0 0.3291 -8.145 0.000000 0.0000  68370 EHV_TR404
NEHV381V NEINDH14 1 0 380.0 380.0 150.0 1.5385 66.645 0.000000 0.0000  22790 EHV_TR404
NENS381S NENS 311 1 0 380.0 380.0 115.0 1.2741 65.444 0.000000 0.0000  17472 ENS380 TR412
NENS381S NENS1151 1 1 380.0 110.0 370.0 0.2693 -3.936 0.000000 0.0000  56216 ENS380 TR412
NENS381S NENS381A 1 0 380.0 380.0 370.0 0.4268 66.766 -5.06455 0.7825    562 ENS380 TR412
NENS381T NENS 312 1 0 380.0 380.0 115.0 1.2741 65.444 0.000000 0.0000  17472 ENS380 TR413
NENS381T NENS1150 1 1 380.0 110.0 370.0 0.2693 -3.936 0.000000 0.0000  56216 ENS380 TR413
NENS381T NENS381B 1 0 380.0 380.0 370.0 0.4268 66.766 -5.06455 0.7825    562 ENS380 TR413
NENS381U NENS 313 1 0 380.0 380.0 115.0 1.2741 65.444 0.000000 0.0000  17472 ENS380 TR414
NENS381U NENS1151 1 1 380.0 110.0 370.0 0.2693 -3.936 0.000000 0.0000  56216 ENS380 TR414
NENS381U NENS3811 1 0 380.0 380.0 370.0 0.4268 66.766 -5.06455 0.7825    562 ENS380 TR414
NENS381V NENS 316 1 0 380.0 380.0 100.0 0.8969 56.328 0.000000 0.0000  15193 ENS380_TR402
NENS381V NENS222A 1 1 380.0 220.0 750.0 0.1241 -2.621 0.000000 0.0000 113951 ENS380_TR402
NENS381V NENS381A 1 0 380.0 380.0 750.0 0.0912 31.462 -10.3425 0.9695   1140 #ENST402   H
NENS381W NENS 315 1 0 380.0 380.0 82.00 1.2021 63.394 0.000000 0.0000  12459 ENS_TR403
NENS381W NENS222B 1 1 380.0 220.0 500.0 0.2078 -2.128 0.000000 0.0000  75967 ENS_TR403
NENS381W NENS381B 1 0 380.0 380.0 500.0 0.2117 43.136 -6.90189 0.5679    760 #ENST403   H
NENS381X NENS 314 1 0 380.0 380.0 82.00 1.3380 73.292 0.000000 0.0000  12459 ENS_TR404
NENS381X NENS222B 1 1 380.0 220.0 500.0 0.2211 -2.694 0.000000 0.0000  75967 ENS_TR404
NENS381X NENS381B 1 0 380.0 380.0 500.0 0.1116 42.923 -6.88545 0.7410    760 #ENST404   H
NENSCH51 NESDM 5A 1 0 110.0 110.0 80.00 0.1884 16.836 0.000000 0.0000    420 Tr-ESMGT
NERP1531 NERP153B 1 0 150.0 150.0 312.0 0.0133 2.4230 0.000000 0.0000   1201 RTR_ERP
NGT3801S NGEERT12 1 0 380.0 380.0 150.0 1.4986 57.258 0.000000 0.0000  22790 GT__TR401
NGT3801S NGT1503A 1 1 380.0 150.0 450.0 0.2471 -3.377 0.000000 0.0000  68370 GT__TR401
NGT3801S NGT3801A 1 0 380.0 380.0 450.0 0.8696 61.126 -5.83066 2.2022    684 #GTT401    H
NGT3801T NGEERT11 1 0 380.0 380.0 150.0 1.4255 57.564 0.000000 0.0000  22790 GT__TR402
NGT3801T NGT1503C 1 1 380.0 150.0 450.0 0.4100 -2.723 0.000000 0.0000  68370 GT__TR402
NGT3801T NGT3801B 1 0 380.0 380.0 450.0 0.9170 58.221 -5.89076 2.0360    684 #GTT402    H
NHGL381S NHENGE1A 1 8 380.0 383.7 115.0 1.4018 62.056 0.000000 0.0000  17472 HGL_TR401
NHGL381S NHGL381A 1 0 380.0 381.0 350.0 0.4981 43.778 -4.78178 0.7964    532 #HGLT401   H
NHGL381S NHGLO 5C 1 0 380.0 117.0 350.0 0.2469 22.559 0.000000 0.0000  53177 HGL_TR401
NHGL381T NHENGE11 1 0 380.0 380.0 115.0 1.4564 61.848 0.000000 0.0000  17472 HGL_TR402
NHGL381T NHGL381B 1 0 380.0 381.0 350.0 0.5090 44.362 -4.78519 0.7756    532 #HGLT402   H
NHGL381T NHGLO 5B 1 0 380.0 117.0 350.0 0.2360 22.264 0.000000 0.0000  53177 HGL_TR402
NHGL381U NHENGE12 1 0 380.0 383.7 115.0 1.4303 60.279 0.000000 0.0000  17472 HGL_TR403
NHGL381U NHGL381A 1 0 380.0 381.0 350.0 0.5023 45.178 -4.78407 0.7825    532 #HGLT403   H
NHGL381U NHGLO 5A 1 0 380.0 117.0 350.0 0.2403 24.336 0.000000 0.0000  53177 HGL_TR403
NHSW222S NHESSE21 1 0 220.0 220.0 105.0 0.8221 34.657 0.000000 0.0000  27555 HSW_TR201
NHSW222S NHSW222A 1 0 220.0 220.0 370.0 0.1964 24.152 -14.8505 3.6364    971 #HSWT201   H
NHSW222S NZLH115A 1 1 220.0 110.0 370.0 0.1130 -1.851 0.000000 0.0000  97100 HSW_TR201
NHSW222T NHESSE22 1 0 220.0 220.0 105.0 0.8039 35.830 0.000000 0.0000  27555 HSW_TR202
NHSW222T NHSW222B 1 0 220.0 220.0 350.0 0.2146 25.008 -14.0503 3.4298    919 #HSWT202   H
NHSW222T NZLH115B 1 1 220.0 110.0 350.0 0.1312 -1.916 0.000000 0.0000  91851 HSW_TR202
NHSW222U NHESSE23 1 0 220.0 220.0 105.0 0.8527 35.782 0.000000 0.0000  27555 HSW_TR203
NHSW222U NHSW222B 1 0 220.0 220.0 350.0 0.2185 25.054 -14.0503 3.4298    919 #HSWT203   H
NHSW222U NZLH115B 1 1 220.0 110.0 350.0 0.1833 -1.826 0.000000 0.0000  91851 HSW_TR203
NKIJ381S NKIJ153B 1 1 380.0 150.0 450.0 0.3836 -3.844 0.000000 0.0000  68370 KIJ_TR401
NKIJ381S NKIJ381B 1 0 380.0 380.0 450.0 0.5441 61.917 -6.08463 1.3504    684 KIJ_TR401
NKIJ381S NKRIMP11 1 0 380.0 380.0 150.0 1.2657 60.617 0.000000 0.0000  22790 KIJ_TR401
NKIJ381T NKIJ153F 1 1 380.0 150.0 500.0 0.2323 -3.765 0.000000 0.0000  75967 KIJ_TR402
NKIJ381T NKIJ381A 1 0 380.0 380.0 500.0 0.4239 63.080 -6.85602 0.9765    760 #KIJT402   H
NKIJ381T NKRIMP12 1 0 380.0 380.0 167.0 0.9689 55.025 0.000000 0.0000  25373 KIJ_TR402
NKIJ381U NKIJ153B 1 1 380.0 150.0 450.0 0.2671 -3.362 0.000000 0.0000  68370 KIJ_TR403
NKIJ381U NKIJ381B 1 0 380.0 380.0 450.0 0.9730 58.733 -5.85129 2.1468    684 #KIJT403   H
NKIJ381U NKRIMP13 1 0 380.0 380.0 150.0 1.6005 60.225 0.000000 0.0000  22790 KIJ_TR403
NLLS381S NLELYS11 1 0 380.0 380.0 167.0 0.9318 54.939 0.000000 0.0000  25373 LLS_TR412
NLLS381S NLELYS3B 1 1 380.0 150.0 500.0 0.2590 -4.111 0.000000 0.0000  75967 LLS_TR412
NLLS381S NLLS381B 1 0 380.0 380.0 500.0 0.3937 63.427 -6.85798 0.9626    760 #LLST412   H
NLLS381T NLELYS12 1 0 380.0 380.0 167.0 0.9522 54.696 0.000000 0.0000  25373 LLS_TR413
NLLS381T NLELYS3A 1 1 380.0 150.0 500.0 0.2645 -4.128 0.000000 0.0000  75967 LLS_TR413
NLLS381T NLLS381A 1 0 380.0 380.0 500.0 0.3940 60.989 -6.85700 0.9695    760 #LLST413   H
NLSM222S NLOUWS21 1 0 220.0 220.0 65.00 1.0779 35.947 0.000000 0.0000  17058 LSM_TR201
NLSM222S NLSM1150 1 1 220.0 110.0 200.0 0.2509 -3.211 0.000000 0.0000  52486 LSM_TR201
NLSM222S NLSM222B 1 0 220.0 220.0 200.0 0.3541 39.990 -7.92783 2.3347    525 #LSMT201   H
NLSM222T NLOUWS22 1 0 220.0 220.0 65.00 1.0574 36.069 0.000000 0.0000  17058 LSM_TR202
NLSM222T NLSM1151 1 1 220.0 110.0 200.0 0.2485 -3.332 0.000000 0.0000  52486 LSM_TR202
NLSM222T NLSM222A 1 0 220.0 220.0 200.0 0.3516 39.869 -7.93388 2.3140    525 #LSMT202   H
NMBT381S NMAASB11 1 0 380.0 380.0 150.0 1.5396 60.114 0.000000 0.0000  22790 MBT_TR401
NMBT381S NMBT153A 1 1 380.0 150.0 450.0 0.3280 -3.443 0.000000 0.0000  68370 MBT_TR401
NMBT381S NMBT381D 1 0 380.0 380.0 450.0 0.9185 57.980 -5.87868 2.0706    684 #MBTT401   H
NMBT381T NMAASB12 1 0 380.0 380.0 150.0 1.4629 66.582 0.000000 0.0000  22790 MBT_TR402
NMBT381T NMBT153D 1 1 380.0 150.0 450.0 0.3405 -8.176 0.000000 0.0000  68370 MBT_TR402
NMBT381T NMBT381B 1 0 380.0 380.0 450.0 0.5715 66.250 -5.95851 1.8283    684 #MBTT402   H
NMBT381U NMAASB13 1 0 380.0 380.0 150.0 1.2354 65.463 0.000000 0.0000  22790 MBT_TR403
NMBT381U NMBT153F 1 1 380.0 150.0 450.0 0.3947 -8.978 0.000000 0.0000  68370 MBT_TR403
NMBT381U NMBT381A 1 0 380.0 380.0 450.0 0.5295 67.373 -6.07842 1.3781    684 #MBTT403   H
NMBT381V NMAASB14 1 0 380.0 380.0 167.0 0.9448 55.127 0.000000 0.0000  25373 MBT_TR404
NMBT381V NMBT153E 1 1 380.0 150.0 500.0 0.2564 -4.125 0.000000 0.0000  75967 MBT_TR404
NMBT381V NMBT381A 1 0 380.0 380.0 500.0 0.3962 63.239 -6.86275 0.9280    760 #MBTT404   H
NMDB103A NMDB153A 1 8 150.0 150.0 54.00 1.5496 115.54 0.000000 0.0000    208 152 Mdb(1)
NMDK2_3  NWKCM 3B 1 0 150.0 150.0 570.0 0.0075 7.6421 -62.3511 11.111   2194 TR MDK-WKC2
NMEE222S NMEE115A 1 1 220.0 116.0 370.0 0.1130 -0.224 0.000000 0.0000  97100 MEE_TR201
NMEE222S NMEE222B 1 0 220.0 220.0 370.0 0.1964 22.551 -14.8505 3.6364    971 #MEET201   H
NMEE222S NMEEDE22 1 0 220.0 220.0 105.0 0.8221 32.800 0.000000 0.0000  27555 MEE_TR201
NMEE222T NMEE115B 1 1 220.0 116.0 370.0 0.1042 -2.291 0.000000 0.0000  97100 MEE_TR202
NMEE222T NMEE222A 1 0 220.0 220.0 370.0 0.1913 25.011 -15.1404 2.1281    971 #MEET202   H
NMEE222T NMEEDE23 1 0 220.0 220.0 100.0 0.9509 45.886 0.000000 0.0000  26243 MEE_TR202
NMEE381S NMEE222B C 1 380.0 220.0 750.0 0.1492 -1.986 0.000000 0.0000 113951 MEE_TR402
NMEE381S NMEE3812 C 0 380.0 380.0 100.0 0.8471 58.293 0.000000 0.0000  15193 MEE_TR402
NMEE381S NMEE381C C 0 380.0 380.0 750.0 0.0626 30.653 -10.3444 0.9488   1140 #MEET402   H
NMEE381W NMEE381B A 0 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRTW
NMEE381Z NMEE381D B 0 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRTZ
NMUSSE51 NMSKD151 1 0 110.0 110.0 40.00 0.7563 54.445 0.000000 0.0000    210 Tr-SK1
NMVL381S NMAASV10 1 0 380.0 380.0 150.0 1.4000 56.939 0.000000 0.0000  22790 MVL_TR401
NMVL381S NMVL381H 1 0 380.0 380.0 450.0 0.5536 58.565 -5.88354 2.0568    684 #MVLT401   H
NMVL381S NMVLA33  1 1 380.0 150.0 450.0 0.4233 -2.097 0.000000 0.0000  68370 MVL_TR401
NMVL381T NMAASV12 1 0 380.0 380.0 150.0 0.9046 56.452 0.000000 0.0000  22790 MVL_TR402
NMVL381T NMVL3811 1 0 380.0 380.0 450.0 0.6165 65.798 -6.15682 0.9695    684 #MVLT402   H
NMVL381T NMVLB43  1 1 380.0 150.0 450.0 0.3598 -7.276 0.000000 0.0000  68370 MVL_TR402
NNW01 51 NWMD1150 1 0 110.0 110.0 300.0 0.0396 5.9168 0.000000 0.0000   1575 NW01 TR101
NOHK222S NOHK1151 1 1 220.0 110.0 200.0 0.2027 -3.210 0.000000 0.0000  52486 OHK_TR201
NOHK222S NOHK222A 1 0 220.0 220.0 200.0 0.3745 40.062 -7.80150 2.7273    525 #OHKT201   H
NOHK222S NOUDEH21 1 0 220.0 220.0 65.00 0.9658 35.430 0.000000 0.0000  17058 OHK_TR201
NOHK222T NOHK1150 1 1 220.0 110.0 200.0 0.1903 -2.966 0.000000 0.0000  52486 OHK_TR202
NOHK222T NOHK222A 1 0 220.0 220.0 200.0 0.3736 40.230 -7.88380 2.4793    525 #OHKT202   H
NOHK222T NOUDEH22 1 0 220.0 220.0 65.00 0.9438 35.710 0.000000 0.0000  17058 OHK_TR202
NOHK222U NOHK1150 1 9 220.0 116.0 370.0 0.1130 -1.417 0.000000 0.0000    971 OHK_TR213
NOHK222U NOHK222A 1 8 220.0 220.0 370.0 0.1964 22.462 -14.8505 3.6364    971 OHK_TR213
NOHK222U NOUDEH2A 1 8 220.0 220.0 105.0 0.8221 44.368 0.000000 0.0000    276 OHK_TR213
NOZN381S NOOSTZ11 1 0 380.0 380.0 149.0 1.0428 55.633 0.000000 0.0000  22638 OZN_TR401
NOZN381S NOZN1530 1 0 380.0 150.0 381.0 0.4857 0.9437 0.000000 0.0000  57887 OZN_TR401
NOZN381S NOZN381A 1 0 380.0 380.0 500.0 0.6483 76.933 -6.85700 0.9695    760 #OZNT401   H
NOZN381T NOOSTZ12 1 0 380.0 380.0 149.0 1.0428 56.072 0.000000 0.0000  22638 OZN_TR402
NOZN381T NOZN1531 1 0 380.0 150.0 381.0 0.4857 0.6980 0.000000 0.0000  57887 OZN_TR402
NOZN381T NOZN381B 1 0 380.0 380.0 500.0 0.6483 74.071 -6.85700 0.9695    760 #OZNT402   H
NOZN381U NOOSTZ13 1 0 380.0 380.0 149.0 1.0428 55.588 0.000000 0.0000  22638 OZN_TR403
NOZN381U NOZN1533 1 0 380.0 150.0 381.0 0.4857 1.0857 0.000000 0.0000  57887 OZN_TR403
NOZN381U NOZN3811 1 0 380.0 380.0 500.0 0.6483 73.683 -6.85700 0.9695    760 #OZNT403   H
NRBB222S NEEMSH21 1 0 220.0 220.0 100.0 0.8923 36.433 0.000000 0.0000    262 RBB_TR211
NRBB222S NEHM1152 1 1 220.0 110.0 370.0 0.0762 -1.986 0.000000 0.0000    971 RBB_TR211
NRBB222S NRBB222A 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB_TR211
NRBB222T NEEMSH2A 1 0 220.0 220.0 100.0 0.8923 36.433 0.000000 0.0000    262 RBB_TR212
NRBB222T NEHM1153 1 1 220.0 110.0 370.0 0.0762 -1.986 0.000000 0.0000    971 RBB_TR212
NRBB222T NRBB222B 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB_TR212
NRK10 31 NRK1503A 1 0 150.0 150.0 66.00 1.1880 69.876 -8.61856 1.7778    254 RK150_TR3
NRK10 31 NRK1503B 1 0 150.0 150.0 66.00 1.1880 70.217 -8.61856 1.7778    254 RK150_TR1
NRK10 31 NRK1503B 2 0 150.0 150.0 66.00 1.1880 69.876 -8.61856 1.7778    254 RK150_TR2
NSMH381S NSIMON11 1 0 380.0 380.0 167.0 1.0426 54.622 0.000000 0.0000  25373 SMH_TR411
NSMH381S NSMH153A 1 1 380.0 150.0 500.0 0.2621 -4.056 0.000000 0.0000  75967 SMH_TR411
NSMH381S NSMH3812 1 0 380.0 380.0 500.0 0.3657 61.581 -6.86644 0.9003    760 #SMHT411   H
NULW1531 N_LWE63H 1 0 157.0 157.0 320.0 0.0077 0.9308 -25.9614 0.4057   1177 TrLWE6_HVHV
NVHZ381S NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007 0.000000 0.0000  75967 VHZ_TR411
NVHZ381S NVHZ3811 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ_TR411
NVHZ381S NVIJFH11 1 0 380.0 380.0 167.0 1.1301 56.177 0.000000 0.0000  25373 VHZ_TR411
NVHZ381T NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007 0.000000 0.0000  75967 VHZ_TR412
NVHZ381T NVHZ381A 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ_TR412
NVHZ381T NVIJFH12 1 0 380.0 380.0 167.0 1.1301 56.177 0.000000 0.0000  25373 VHZ_TR412
NVHZ381U NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007 0.000000 0.0000  75967 VHZ_TR413
NVHZ381U NVHZ3810 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ_TR413
NVHZ381U NVIJFH13 1 0 380.0 380.0 167.0 1.1301 56.177 0.000000 0.0000  25373 VHZ_TR413
NVVL222S NVIERV22 1 0 220.0 220.0 100.0 0.6074 47.092 0.000000 0.0000  26243 VVL_TR201
NVVL222S NVVL115A 1 1 220.0 116.0 370.0 0.0930 -2.086 0.000000 0.0000  97100 VVL_TR201
NVVL222S NVVL222A 1 0 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT201   H
NVVL222T NVIERV23 1 0 220.0 220.0 100.0 0.6074 47.092 0.000000 0.0000  26243 VVL_TR202
NVVL222T NVVL115B 1 1 220.0 116.0 370.0 0.0930 -2.086 0.000000 0.0000  97100 VVL_TR202
NVVL222T NVVL222B 1 0 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT202   H
NWEW222S NWEIWE21 1 0 220.0 220.0 105.0 0.8527 35.766 0.000000 0.0000  27555 WEW_TR201
NWEW222S NWEW1152 1 1 220.0 110.0 350.0 0.1833 -1.902 0.000000 0.0000  91851 WEW_TR201
NWEW222S NWEW222A 1 0 220.0 220.0 350.0 0.2185 25.116 -14.1831 2.8306    919 #WEWT201   H
NWEW222T NDELFZ21 1 0 220.0 220.0 100.0 0.9690 36.752 0.000000 0.0000  26243 WEW_TR212
NWEW222T NDZW1150 1 1 220.0 110.0 370.0 0.0774 -2.017 0.000000 0.0000  97100 WEW_TR212
NWEW222T NWEW222B 1 0 220.0 220.0 370.0 0.1747 23.011 -22.0800 1.9890    971 WEW_TR212
NWL3801S NWESTE1A 1 0 380.0 380.0 167.0 0.9522 54.263 0.000000 0.0000  25373 WL380_TR411
NWL3801S NWL1503A 1 1 380.0 150.0 500.0 0.2645 -3.954 0.000000 0.0000  75967 WL380_TR411
NWL3801S NWL38011 1 0 380.0 380.0 500.0 0.3940 61.854 -6.85700 0.9695    760 #WLT411    H
NWL3801T NWESTE1B 1 0 380.0 380.0 167.0 0.9522 54.306 0.000000 0.0000  25373 WL380_TR412
NWL3801T NWL1503B 1 1 380.0 150.0 500.0 0.2645 -3.997 0.000000 0.0000  75967 WL380_TR412
NWL3801T NWL38012 1 0 380.0 380.0 500.0 0.3940 61.725 -6.85700 0.9695    760 #WLT412    H
NWL3801U NDLR153A 1 1 380.0 150.0 500.0 0.2645 -4.055 0.000000 0.0000  75967 WL3_TR413
NWL3801U NWESTE1C 1 0 380.0 380.0 167.0 0.9522 54.278 0.000000 0.0000  25373 WL3_TR413
NWL3801U NWL3801A 1 0 380.0 380.0 500.0 0.3940 61.753 -6.85700 0.9695    760 #WLT413    H
NWTR381S NWATER11 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 WTR_TR411
NWTR381S NWTR1531 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 WTR_TR411
NWTR381S NWTR3811 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT411   H
NWTR381T NWATER12 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 WTR_TR412
NWTR381T NWTR153C 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 WTR_TR412
NWTR381T NWTR3814 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT412   H
NWTR381U NWATER13 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 WTR_TR413
NWTR381U NWTR153D 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 WTR_TR413
NWTR381U NWTR3818 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT413   H
NWW01 51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633 0.000000 0.0000   1512 WW01 TR101
NZKL381S NZKL0313 1 0 380.0 380.0 72.00 3.0248 122.98 0.000000 0.0000    109 ZKL_TR421
NZKL381S NZKL2224 1 1 380.0 220.0 400.0 0.4571 -6.512 0.000000 0.0000    608 ZKL_TR421
NZKL381S NZKL3813 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 ZKL_TR421
NZKL381T NZKL0314 1 0 380.0 380.0 72.00 3.0248 122.98 0.000000 0.0000    109 ZKL_TR422
NZKL381T NZKL2222 1 1 380.0 220.0 400.0 0.4571 -6.512 0.000000 0.0000    608 ZKL_TR422
NZKL381T NZKL3814 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 ZKL_TR422
NZKL381U NZKL0311 1 0 380.0 380.0 72.00 3.0248 122.98 0.000000 0.0000    109 ZKL_TR423
NZKL381U NZKL2223 1 1 380.0 220.0 400.0 0.4571 -6.512 0.000000 0.0000    608 ZKL_TR423
NZKL381U NZKL3811 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 ZKL_TR423
NZKL381V NZKL0312 1 0 380.0 380.0 72.00 3.0248 122.98 0.000000 0.0000    109 ZKL_TR424
NZKL381V NZKL2221 1 1 380.0 220.0 400.0 0.4571 -6.512 0.000000 0.0000    608 ZKL_TR424
NZKL381V NZKL3812 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 ZKL_TR424
NZW01 51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633 0.000000 0.0000   1512 ZW01 TR101
NZYV222S NZEYER21 1 0 220.0 218.8 40.00 2.3153 105.17 0.000000 0.0000  10497 ZYV_TR201
NZYV222S NZYV115A 1 1 220.0 110.0 200.0 0.1047 -16.27 0.000000 0.0000  52486 ZYV_TR201
NZYV222S NZYV222B 1 0 220.0 220.0 200.0 0.4072 54.647 -7.38040 3.7190    525 #ZYVT201   H
NZYV222T NZEYER22 1 0 220.0 231.0 60.00 0.9935 49.721 0.000000 0.0000  15746 ZYV_TR202
NZYV222T NZYV115B 1 0 220.0 110.0 200.0 0.1896 19.965 0.000000 0.0000  52486 ZYV_TR202
NZYV222T NZYV222A 1 0 220.0 220.0 200.0 0.3912 18.993 -7.38040 3.7190    525 #ZYVT202   H
N_A-811  NGT3801A 1 8 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 Tr-A8
N_ALM23  NMKT153A 1 0 150.0 150.0 80.00 1.0547 33.734 -10.5175 1.7778    308 Tr-Alm2
N_AVIW5  NHGLA152 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 HGL1A T111
N_AVIZ5  NHGLA151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 HGL1A T112
N_BEC 3  NCU1503A 1 0 150.0 150.0 44.00 2.1870 96.204 -4.70356 1.3333    169 TR BEC
N_BEC15  NDZF1151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 BEC Tr
N_BG102G NBGM2221 1 0 220.0 220.0 100.0 1.1424 85.674 0.000000 0.0000    262 Tr-BG1 GT
N_BG102S NBGM2221 1 0 220.0 220.0 400.0 0.2567 13.687 0.000000 0.0000   1050 Tr-BG1
N_BG202G NBGM2220 1 0 220.0 220.0 100.0 1.1424 85.674 0.000000 0.0000    262 Tr-BG2 GT
N_BG202S NBGM2220 1 0 220.0 220.0 400.0 0.2567 13.687 0.000000 0.0000   1050 Tr-BG2
N_BS303  NBSL1531 1 0 150.0 150.0 570.0 0.0886 6.9608 0.000000 0.0000   2194 TR_BS30
N_CC-A1  NMBT381A 1 0 380.0 380.0 690.0 0.4362 27.585 0.000000 0.0000   1048 Tr-CCA
N_CCC11  NMBT3811 1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 TR-CCC1
N_CCC21  NMBT3812 1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 TR-CCC2
N_CCC31  NMBT3810 1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 TR CCC3
N_CCC43  NMBT1531 1 0 150.0 150.0 690.0 0.0558 4.2160 -91.5696 8.8889   2656 TR CCC4
N_CR101  NMV-E 1  1 0 380.0 380.0 1000. 0.1891 18.912 0.000000 0.0000   1519 ELBtr
N_DES15  NDZW1151 1 0 110.0 110.0 554.0 0.0440 3.5269 0.000000 0.0000   2908 DZW T201
N_DM333  NDIM153F 1 0 150.0 150.0 312.0 0.1578 9.4346 -41.3619 4.4444   1201 Machinetrans
N_DM341  NDIM3811 1 0 380.0 380.0 540.0 0.4434 45.064 -3.59244 1.0388    820 DMNtrE34
N_EC-32  NEC3CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC3
N_EC-42  NEC4CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC4
N_EC-52  NEC5CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC5
N_EC-61  NEEM3819 1 0 380.0 380.0 440.0 0.6106 47.816 0.000000 0.0000    669 Tr-EC6
N_EC-71  NEEM381C 1 0 380.0 380.0 440.0 0.6106 47.816 0.000000 0.0000    669 Tr-EC7
N_EC202G NRBB2221 1 0 220.0 220.0 135.0 0.5311 34.414 0.000000 0.0000    354 Tr-EC2 GT
N_EC202S NRBB2221 1 0 220.0 220.0 750.0 0.1188 8.1679 0.000000 0.0000   1968 Tr-EC2 ST
N_EC301  NEOS3818 1 0 380.0 380.0 1100. 0.0001 33.997 0.000000 0.0000   1671 TR RWE A
N_EC311  NEOS3819 1 0 380.0 380.0 1100. 0.0001 33.997 0.000000 0.0000   1671 TR RWE B
N_EEMS5  NEEM1151 1 0 110.0 110.0 450.0 0.0260 4.8399 0.000000 0.0000   2362 Tr-Eemshaven
N_EH-11  NDKG3810 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 TR1 Magnum
N_EH-21  NDKG3811 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 TR2 Magnum
N_EH-31  NDKG3812 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 TR3 Magnum
N_ES1G3  NTNZ153A 1 0 150.0 150.0 150.0 0.1581 20.743 0.000000 0.0000    577 MT-301
N_ES1S3  NTNZ153B 1 0 150.0 150.0 150.0 0.1581 20.743 0.000000 0.0000    577 MT-001
N_EVIC5  NCVDE151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 Tr-Europark
N_FL-41  NLLS381B 1 0 380.0 380.0 535.0 0.3986 50.604 0.000000 0.0000    813 Tr-LLS380_EL
N_FL-53  NLLS153A 1 0 150.0 150.0 535.0 0.0590 7.4857 0.000000 0.0000   2059 Tr-LLS_EL
N_GAVI5  NWTG1150 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 Tr-GAVI
N_GLTK5  NGLTK 5B 1 0 110.0 110.0 30.00 1.4856 67.400 0.000000 0.0000    157 Tr-GLT
N_HC615  NHCL115A 1 0 110.0 110.0 310.0 0.0875 5.1062 0.000000 0.0000   1627 Tr-HC6 ST
N_HC625  NHCL115B 1 0 110.0 110.0 110.0 0.2367 12.780 0.000000 0.0000    577 Tr-HC6 GT
N_HW-83  NHW1503A 1 0 150.0 150.0 725.0 0.0503 5.4675 -96.0260 11.111   2791 HW E8 trafo
N_HW-93  NHW1503A 1 0 150.0 150.0 540.0 0.0700 7.1182 -71.6907 6.6667   2078 HW9tr
N_IJM 3  NVLN1539 1 0 150.0 150.0 180.0 0.3330 20.669 -23.7975 3.1111    762 VLN IJM01 tr
N_LTG 5  NLUTTE51 1 0 110.0 110.0 88.00 0.3245 35.214 0.000000 0.0000    462 LTG1 T111
N_LWE63G N_LWE63H 1 0 150.0 150.0 200.0 0.0123 10.425 -8.87777 0.4444    770 TrLWE6_HVMV
N_LWE63S N_LWE63H 1 0 150.0 150.0 120.0 0.0936 20.797 -5.31478 0.4444    462 TrLWE6_HVLV
N_MD113  NWKCM 3A 1 0 150.0 150.0 220.0 0.3057 23.028 -24.2399 3.1556    847 TR MDK ST11
N_MD123  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT12
N_MD133  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT13
N_MD143  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT14
N_MK123G N_MK123H 1 0 150.0 150.0 190.0 0.0153 12.753 -8.43274 0.4444    731 TrMK12_HVMV
N_MK123H NULW1530 1 0 162.0 162.0 295.0 0.0099 1.1907 -22.4781 0.3810   1051 TrMK12_HVHV
N_MK123S N_MK123H 1 0 150.0 150.0 105.0 0.1537 28.101 -4.64545 0.4444    404 TrMK12_HVLV
N_MSEC1  NSMH3810 1 0 380.0 380.0 510.0 0.0006 50.196 0.000000 0.0000    775 TR-MSEC
N_MV-11  NMVTR11  1 0 380.0 380.0 625.0 0.5089 31.801 0.000000 0.0000    950 Tr-MV1
N_MV-21  NMVTR21  1 0 380.0 380.0 625.0 0.5089 31.801 0.000000 0.0000    950 Tr-MV2
N_MV-31  NMVTR310 1 0 380.0 380.0 700.0 0.6235 45.512 -9.28075 2.8047   1064 MV3tr2
N_MV-31  NMVTR311 1 0 380.0 380.0 700.0 0.6235 45.512 -9.28075 2.8047   1064 MV3tr1
N_PG013  NGVT2 30 1 0 150.0 150.0 200.0 0.2531 15.748 0.000000 0.0000    770 TrPG01
N_PG023  NGVT2 31 1 0 150.0 150.0 200.0 0.2531 15.748 0.000000 0.0000    770 TrPG02
N_PHM 3  NBOZ153B 1 0 150.0 150.0 44.00 2.1870 96.204 -4.70356 1.3333    169 TR Ph. Morri
N_RECA3  NRTW1531 1 0 150.0 150.0 310.0 0.1756 10.160 0.000000 0.0000   1432 Mach. Trafo
N_RECB3  NRTW1530 1 0 150.0 150.0 310.0 0.1756 10.160 0.000000 0.0000   1432 Mach. Trafo
N_RECX3  NRTW1532 1 0 150.0 150.0 340.0 0.1557 9.9252 0.000000 0.0000   1570 Mach. Trafo
N_ROC33G N_ROC33H 1 0 150.0 150.0 145.0 0.0939 12.330 0.000000 0.0000    558 TrROC_HVLV
N_ROC33H NOM15031 1 0 157.0 157.0 275.0 0.0272 0.8765 0.000000 0.0000   1011 TrROC_HVHV
N_ROC33S N_ROC33H 1 0 150.0 150.0 130.0 0.1657 17.020 0.000000 0.0000    500 TrROC_HVMV
N_RSB 3  NRSB153A 1 0 150.0 150.0 38.00 2.6390 111.39 -4.00617 1.3333    293 TR101_
N_SAL05  NHGLB151 1 0 110.0 110.0 80.00 0.5838 45.986 0.000000 0.0000    420 THGLS110.TR1
N_SCE 3  NEBK113A 1 0 150.0 150.0 65.00 0.7988 69.226 -8.56349 1.3333    250 Tr-SCE
N_SL101  NBSL3815 1 0 380.0 380.0 535.0 0.4130 52.437 0.000000 0.0000    813 TR_SL10
N_SL201  NBSL3814 1 0 380.0 380.0 535.0 0.4130 52.437 0.000000 0.0000    813 TR_SL20
N_SNBV5  NSNB1151 1 0 110.0 110.0 155.0 0.2031 16.039 0.000000 0.0000    814 Trafo-SNB
N_SW-13G N_SW-13H 1 0 150.0 150.0 200.0 0.0295 5.6716 -7.28612 1.3333    770 TrSWB_HVMV
N_SW-13H NKRH1531 1 0 165.0 165.0 300.0 0.0141 0.7563 -18.3361 1.1019   1050 TrSWB_HVHV
N_SW-13S N_SW-13H 1 0 150.0 150.0 100.0 0.0121 11.343 -3.45522 1.3333    385 TrSWB_HVLV
N_VN243  NVLN1537 1 0 150.0 150.0 621.0 0.0955 5.0704 -82.5312 6.6667   2629 VLN E24 traf
N_VN253  NVLN1538 1 0 150.0 150.0 462.0 0.0724 6.1596 -61.4395 4.4444   1956 VLN E25 tr
N_WG0111 NEOS381C 1 0 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 TRWG01_11
N_WG0113 NEOS381C 1 0 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 TRWG01_13
N_WKC13  NHMO153A 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 1
N_WKC23  NHMO153B 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 2
N_WKCE3  NEHVN131 1 0 150.0 150.0 77.00 1.2000 81.043 -8.31851 2.0000    296 TR WKC EHV
N_WKCH3  NHTW1531 1 0 150.0 150.0 44.00 2.1870 96.204 -4.70356 1.3333    169 TR WKC HEIN
ODUERN21 ODUERN11 1 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 DURHU41
ODUERN21 ODUERN11 2 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 DURHU42
OERNST21 OERNST11 1 0 220.0 380.0 600.0 0.2197 15.873 -16.0268 5.7088   1556 EHRHU41
OERNST21 OERNST11 2 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 EHRHU42
OERNST21 OERNST22 2 0 220.0 220.0 600.0 0.1223 12.827 63.15141 1.6833   1493 EHPST
OERNST51 OERNST21 2 0 110.0 220.0 220.0 0.1013 8.5070 -48.8000 5.2200   1345 EHRHU2
OERNST51 OERNST21 3 0 110.0 220.0 300.0 0.0667 6.1450 -32.9000 6.1500   1695 EHRHU3
OERNST51 OERNST21 4 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1802 EHRHU4
OERNST52 OERNST21 1 0 110.0 220.0 220.0 0.1147 8.4700 -48.8000 5.2500   1345 EHRHU1
OERNST53 OERNST21 5 0 110.0 220.0 200.0 0.1131 8.1670 -23.8000 6.8600   1117 EHRHU5
OHAUSR51 OHAUSR21 1 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU1
OHAUSR51 OHAUSR21 3 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU3
OHAUSR51 OHAUSR22 2 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU2
OHAUSR51 OHAUSR22 4 0 110.0 220.0 200.0 0.1800 9.8620 -27.5000 4.1700   1050 HRRHU4
OJOCHE51 OJOCHE21 1 0 110.0 220.0 200.0 0.0932 9.8640 -26.3000 2.2600   1088 JSRHU2
OLIENN21 OLIENN11 1 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1696 LIRHU41
OLIENN21 OLIENN11 2 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1696 LIRHU42
OLIENN21 OLIENN22 2 0 220.0 220.0 300.0 0.2938 23.591 4.393900 1.7895    746 LIPST
ONEUSI51 ONEUSI21 1 0 110.0 220.0 200.0 0.1103 8.8320 -49.1000 7.0500   1034 NSRHU1
ONEUSI51 ONEUSI21 2 0 110.0 220.0 200.0 0.1131 8.8227 -23.8000 6.8600    900 NSRHU2
OOBERS21 OOBERS11 1 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1556 OSRHU41
OOBERS21 OOBERS11 3 0 220.0 380.0 550.0 0.1774 15.609 -10.0555 2.6427   1548 OSRHU43
OOBERS21 OOBERS12 2 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1556 OSRHU42
OPETER21 OPETER11 1 0 220.0 380.0 550.0 0.1943 15.099 -6.71943 2.7958   1427 SPRHU41
OPETER21 OPETER11 2 0 220.0 380.0 550.0 0.1943 15.099 -6.71943 2.7958   1427 SPRHU42
OPETER21 OPETER11 3 0 220.0 380.0 550.0 0.1943 15.099 -6.71943 2.7958   1427 SPRHU43
OPETER51 OPETER21 1 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1220 SPRHU1
OPETER52 OPETER21 2 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1220 SPRHU2
OPETER52 OPETER21 3 8 110.0 220.0 220.0 0.1287 8.5440 -48.8000 5.0500   1345 SPRHU3
OROTEN51 OSUEDB11 1 0 110.0 380.0 200.0 0.1105 10.702 -6.40000 4.4600   1032 SURHU41
OROTEN51 OSUEDB11 2 0 110.0 380.0 200.0 0.1105 10.702 -6.40000 4.4600   1032 SURHU42
OTAUER21 OTAUER11 1 0 220.0 380.0 600.0 0.1925 15.432 -12.6401 5.0472   1697 TARHU41
OTAUER21 OTAUER11 3 0 220.0 380.0 550.0 0.1774 15.609 -10.0555 2.6427   1620 TARHU43
OTAUER21 OTAUER12 2 0 220.0 380.0 600.0 0.1925 15.432 -12.6401 5.0472   1697 TARHU42
OTAUER22 OTAUER21 2 0 220.0 220.0 600.0 0.1223 12.827 63.15141 1.6833   1493 TAPST
OTERNI21 OTERNI22 2 0 220.0 220.0 600.0 0.1223 12.827 63.15141 1.6833   1493 TEPST
OWESTT11 OWESTT21 1 0 380.0 220.0 1000. 0.2987 21.601 -6.66150 1.7000   1443 WTRHU41
OWIEN 21 OWIEN 11 1 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 SORHU41
OWIEN 21 OWIEN 11 2 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 SORHU43
OYBBSF51 OYBBSF21 1 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1050 YFRHU1
OYBBSF51 OYBBSF21 2 0 110.0 220.0 200.0 0.1131 8.1670 -23.8000 6.8600   1050 YFRHU2
OZELL 11 OZELL 21 1 0 380.0 220.0 1200. 0.2258 19.736 -22.4514 1.0437   1732 ZZRHU41
OZELL 11 OZELL 22 2 0 380.0 220.0 1200. 0.2258 19.736 -22.4514 1.0437   1732 ZZRHU42
OZURND51 OZURND11 1 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU41
OZURND52 OZURND11 2 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU42
OZURND52 OZURND11 3 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU43
OZURND52 OZURND11 4 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU44
PCRG__31 PCRG__21 1 8 150.0 230.0 100.0 0.3600 15.727 -2.66667 1.3333   9999 
PSAMM_11 PSAMM_21 1 0 400.0 231.0 100.0 0.5600 56.672 -0.76875 0.7375   9999 
PSAM__11 PSAM__21 1 0 400.0 229.0 100.0 0.5600 42.336 -3.33750 0.8562   9999 
PSAM__14 PSAM__22 1 0 400.0 229.0 100.0 0.5440 56.976 -0.59375 0.7375   9999 
PSCC__21 PSCC__31 1 0 220.0 150.0 100.0 0.3291 18.096 -4.23554 0.8058   9999 
PSCC__21 PSCC__31 2 0 220.0 150.0 100.0 0.2420 19.553 -2.64463 0.9504   9999 
PSFA__16 PSFA__31 1 0 400.0 155.0 100.0 1.4400 76.336 -2.80625 0.5500   9999 
PSFA__16 PSFA__32 1 0 400.0 154.0 100.0 1.4240 76.592 -3.45000 0.4500   9999 
PSFF__11 PSFF__32 1 0 400.0 155.0 100.0 0.6720 44.048 -3.96875 1.2688   9999 
PSFN__11 PSFN__21 1 0 400.0 229.0 100.0 0.6400 41.760 -2.36250 0.8438   9999 
PSFN__11 PSFN__21 2 8 400.0 229.0 100.0 0.6400 42.960 -2.86875 0.9000   9999 
PSFN__12 PSFN__22 1 0 400.0 228.0 100.0 0.5600 56.672 -0.67500 0.7062   9999 
PSFR__11 PSFR__31 1 0 400.0 152.0 100.0 0.6560 63.744 -1.36250 0.9875   9999 
PSFR__11 PSFR__32 1 0 400.0 152.0 100.0 0.6560 63.744 -1.36250 0.9875   9999 
PSLGC_15 PSLGC_21 1 0 400.0 233.0 100.0 0.5600 57.584 -0.68750 0.7438   9999 
PSLGC_15 PSLGC_21 2 0 400.0 233.0 100.0 0.5600 56.880 -0.71875 0.7312   9999 
PSLGC_15 PSLGC_22 1 0 400.0 233.0 100.0 0.5600 56.672 -0.75625 0.7625   9999 
PSPDV111 PSPDV_34 1 0 400.0 155.0 100.0 0.6560 63.744 -1.36250 0.9875   9999 
PSPDV111 PSPDV_34 2 0 400.0 155.0 100.0 0.6560 63.744 -1.36250 0.9875   9999 
PSPDV_41 PSPDV_34 1 0 130.0 158.0 100.0 0.0000 19.676 -3.37278 3.9645   9999 
PSPI__13 PSPI__21 1 0 400.0 224.0 100.0 0.5600 56.384 -0.81875 0.7188   9999 
PSPM__11 PSPM__31 1 0 400.0 152.0 100.0 0.6400 45.440 -9.18750 1.3750   9999 
PSPM__13 PSPM__32 1 0 400.0 152.0 100.0 0.6400 45.440 -10.7500 1.3750   9999 
PSPO__11 PSPO__31 1 0 400.0 152.0 100.0 0.6880 55.808 -0.80000 1.1938   9999 
PSRA__13 PSRA__31 1 0 400.0 155.0 100.0 0.9600 71.328 -3.62500 0.8750   9999 
PSRA__14 PSRA__33 1 0 400.0 155.0 100.0 0.9600 71.328 -3.43750 0.8750   9999 
PSRM__11 PSRM__23 1 0 400.0 226.0 100.0 0.6400 44.320 -2.81250 0.9375   9999 
PSRM__12 PSRM__21 1 0 400.0 226.0 100.0 0.6400 44.640 -6.37500 1.0000   9999 
PSRR__11 PSRR__21 1 0 400.0 219.0 100.0 0.6400 41.600 -2.56250 0.8750   9999 
PSRR__12 PSRR__22 1 0 400.0 219.0 100.0 0.6400 41.920 -2.93750 0.8750   9999 
PSSN__11 PSSN__31 1 0 400.0 155.0 100.0 0.8000 55.200 -3.56250 0.9375   9999 
PSSN__12 PSSN__32 1 0 400.0 155.0 100.0 0.8000 55.200 -3.62500 0.9375   9999 
PSTVR_13 PSTVR_31 1 0 400.0 155.0 100.0 1.2160 55.488 -1.11250 0.4375   9999 
PSTVR_13 PSTVR_32 1 0 400.0 155.0 100.0 0.7040 55.648 -0.70000 1.1812   9999 
PSVG__21 PSVG__31 1 0 220.0 154.0 100.0 1.0164 42.567 -1.50826 0.5579   9999 
PSVM__11 PSVM__21 1 0 400.0 229.0 100.0 0.5600 57.120 -0.70000 0.7000   9999 
PSVM__11 PSVM__22 1 0 400.0 229.0 100.0 0.5920 56.864 -0.70000 0.7438   9999 
PSZR__21 PSZR__31 1 0 220.0 148.0 100.0 0.3243 19.350 -1.61157 0.7438   9999 
PSZR__21 PSZR__31 2 8 220.0 153.0 100.0 0.5421 23.111 -11.1157 1.5909   9999 
QBYST_1  QBYST_52 1 0 400.0 110.0 250.0 1.2400 79.220 -0.19000 0.4600    360 T401 BYST
QBYST_2  QBYST_5  1 0 230.0 110.0 200.0 0.5713 28.031 -18.8000 1.9849    502 T201 BYST
QBYST_2  QBYST_5  2 0 230.0 110.0 200.0 0.4504 28.615 -18.8900 0.8129    502 T202 BYST
QKRIZ_1  QKRIZ_21 1 0 400.0 231.0 400.0 0.4860 39.200 -12.4300 1.3100    578 KRIZR
QLEME_1  QMLEME5  1 1 400.0 110.0 500.0 0.0300 -79.33 -5.80000 0.0300    722 LEME
QLEME_21 QMLEME5  1 1 231.0 110.0 500.0 0.0300 40.390 -5.80000 0.0300   1250 LEMER
QLEME_7  QMLEME5  1 1 27.00 110.0 180.0 0.0300 2.9900 -5.80000 0.0300   3060 LEME
QSUCA_1  QMSUCA5  1 1 400.0 110.0 500.0 0.0300 -79.37 -6.03000 0.0300    722 SUCA
QSUCA_2  QMSUCA5  1 1 231.0 110.0 500.0 0.0300 40.530 -6.03000 0.0300   1250 SUCAR
QSUCA_7  QMSUCA5  1 1 27.00 110.0 180.0 0.0300 3.0200 -6.03000 0.0300   3060 SUCA
RAIUL15  RAIUL22  2 0 121.0 231.0 200.0 0.1244 7.2462 -27.1720 2.8448    954 
RAIUL25  RAIUL22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RARA1D5  RARAD22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RARA2D5  RARAD41  3 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RARA4D1  RARAD22  1 0 400.0 231.0 400.0 1.0200 45.988 -12.3678 1.8125    577 
RAREF_5  RAREF22  1 0 121.0 231.0 200.0 0.1244 7.1730 -27.2161 2.3864    954 
RAREF_5  RAREF22  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RBACS_5  RBACS41  1 0 121.0 400.0 250.0 0.1078 9.3755 -85.1841 5.7288   1192 
RBAMA15  RBAMA22  2 0 121.0 231.0 200.0 0.1244 7.2462 -27.1738 2.8277    954 
RBAMA25  RBAMA22  1 0 121.0 231.0 200.0 0.1272 7.2828 -3.16019 2.6091    954 
RBARB25  RBARB22  1 0 121.0 231.0 200.0 0.1257 7.1217 -2.82254 2.9711    954 
RBARB_5  RBARB22  1 0 121.0 231.0 200.0 0.1257 7.1217 -2.82254 2.9711    954 
RBARUM5  RBARU22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RBORZ_5  RGUTI22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RBRAD15  RBRDN12  1 0 121.0 231.0 200.0 0.1098 7.0341 -27.1928 2.6385    954 
RBRAD25  RBRDN22  2 0 121.0 231.0 200.0 0.1281 7.0412 -27.1469 3.0736    954 
RBRAD41  RBRDN22  3 0 400.0 231.0 400.0 0.4800 45.757 -2.45566 0.4688    577 
RBRAD41  RBRDN22  4 0 400.0 231.0 400.0 0.4800 45.637 -2.45566 0.4688    577 
RBRAS25  RBRAS41  2 0 121.0 400.0 250.0 0.1171 9.6038 -50.8959 5.8056   1192 
RBRASB5  RBRAS41  1 0 121.0 400.0 250.0 0.1171 9.6038 -50.8959 5.8056   1192 
RBRAZ41  RBRAZ12  3 0 400.0 231.0 400.0 0.4920 47.597 -4.97797 0.4688    577 
RBRAZA5  RBRAZ12  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RBRAZB5  RBRAZ22  2 0 121.0 231.0 200.0 0.1255 7.4512 -27.0886 3.5517    954 
RBUCU15  RBUCU22  1 0 121.0 231.0 200.0 0.1157 7.3196 -3.90215 3.8249    954 
RBUCU25  RBUCU22  2 0 121.0 231.0 200.0 0.1157 7.3196 -27.0513 3.8249    954 
RBUCU41  RBUCU22  3 0 400.0 231.0 400.0 0.5100 51.997 -4.96234 0.6125    577 
RBUCU41  RBUCU22  4 0 400.0 231.0 400.0 0.5100 51.997 -4.96234 0.6125    577 
RCALF_5  RCALF22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RCERN15  RCERN41  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RCERN25  RCERN41  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RCETA15  RCETA22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RCJFL15  RCJFL22  1 0 121.0 231.0 200.0 0.1301 7.1583 -2.81534 2.9779    954 
RCJFL25  RCJFL22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RCLES_5  RCLEST1  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RCONS15  RCON1S1  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RCONS25  RCON2S1  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RCRAI15  RCRA222  1 8 121.0 231.0 200.0 0.1238 7.1730 -27.1926 2.6398    954 
RCRAI25  RCRA212  1 8 121.0 231.0 200.0 0.1244 8.6373 -27.2146 2.4035    954 
RCTRZ25  RCTRZ22  1 0 121.0 231.0 200.0 0.1268 7.3926 -27.2027 2.5340    954 
RDIRS25  RDIRS41  1 0 121.0 400.0 250.0 0.1909 9.4854 -103.515 11.557   1192 
RDOMN15  RDOMN41  3 0 121.0 400.0 250.0 0.1132 9.8967 -21.1682 6.0911   1192 
RDOMNA5  RDOMN41  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RDOMNB5  RDOMN41  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RDRGO25  RDRGO11  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RDRO2B5  RDRB222  2 0 121.0 231.0 200.0 0.1318 7.0411 -27.1469 3.0736    954 
RDROB_5  RDRB212  1 0 121.0 231.0 200.0 0.1318 7.0411 -27.1469 3.0736    954 
RDUMB25  RDUMB22  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RDUMB_5  RDUMB22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RFACA15  RFACA_1  1 0 115.0 400.0 280.0 0.1287 7.2726 -26.7590 6.4423   1192 
RFCSV_5  RFCSV22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RFILE_5  RFILE22  1 0 121.0 231.0 200.0 0.1574 7.7362 -109.045 7.1716    954 
RFINT22  RFINT_5  1 0 225.0 123.0 200.0 0.6138 27.837 -13.6707 2.0741    513 
RFUND15  RFUD212  1 0 121.0 231.0 400.0 0.0476 4.3188 -15.8717 4.0981   1908 
RFUND25  RFUD222  2 0 121.0 231.0 400.0 0.0476 4.3188 -15.8717 4.0981   1908 
RGHE2_5  RGHEO22  2 0 121.0 231.0 200.0 0.1244 7.2462 -10.5690 2.7785    954 
RGHEO_5  RGHEO22  1 8 121.0 231.0 200.0 0.1255 7.2975 -40.8863 2.7799    954 
RGHIZA5  RGHIZ22  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RGHIZB5  RGHIZ22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RGIA1L5  RGIAL21  1 0 121.0 400.0 250.0 0.1792 9.6907 -67.1856 12.294   1192 
RGIA2L5  RGIAL11  1 8 121.0 400.0 250.0 0.1171 9.2934 -85.1790 5.8056   1192 
RGRAD_5  RGRAD22  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RGRAD_5  RGRAD22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RGUTI41  RGUTIN2  5 0 400.0 231.0 400.0 0.6560 42.514 -4.98496 0.3875    577 
RGUTI41  RGUTIN2  6 0 400.0 231.0 400.0 0.6560 42.435 -4.98496 0.3875    577 
RGUTI_5  RGUTIN2  3 8 121.0 231.0 200.0 0.1267 7.2462 -27.0953 3.5004    954 
RGUTI_5  RGUTIN2  4 0 121.0 231.0 200.0 0.1255 7.2023 -27.1079 3.4014    954 
RHASD_5  RHASD22  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RHASD_5  RHASD22  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RIASI15  RIASI22  1 0 121.0 231.0 200.0 0.1288 7.3120 -68.2321 3.0736    954 
RIASI25  RIASI22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RIAZU25  RIAZ212  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RIAZUB5  RIAZ222  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RIERN25  RIERN22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RIERN41  RIERN22  1 0 400.0 231.0 400.0 0.8450 40.671 -4.96825 0.5625    577 
RISA1_5  RISAL22  1 0 121.0 231.0 200.0 0.1299 7.3486 -27.0610 3.7566    954 
RISA2_5  RISAL22  2 0 121.0 231.0 200.0 0.1261 7.2462 -27.1312 3.2102    954 
RLAC421  RLAC212  4 8 400.0 231.0 400.0 0.4870 47.557 -4.98174 0.4269    577 
RLACS15  RLAC222  1 0 121.0 231.0 200.0 0.1237 7.3927 -27.2064 2.4930    954 
RLACS25  RLAC212  2 0 121.0 231.0 200.0 0.1237 7.3927 -27.2064 2.4930    954 
RLACS41  RLAC222  3 0 400.0 231.0 400.0 0.4864 47.518 -4.98290 0.4131    577 
RLOTR_5  RLOTR22  1 0 121.0 231.0 150.0 0.2050 11.711 -51.1530 2.7321    954 
RMEDG15  RMEDG41  1 8 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RMEDG25  RMEDG41  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RMINT41  RMINT12  3 0 400.0 231.0 400.0 0.5448 47.277 -4.97797 0.4688    577 
RMINT41  RMINT22  4 8 400.0 231.0 400.0 0.5404 47.117 -4.97797 0.4688    577 
RMINT_5  RMINT12  1 8 121.0 231.0 200.0 0.1221 7.2170 -27.1842 2.7252    954 
RMINT_5  RMINT22  2 0 121.0 231.0 200.0 0.1214 7.2756 -27.1903 2.6638    954 
RMOST_5  RMOST22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RMUNV_5  RMUNV22  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RORAD_5  RORAD41  1 0 121.0 400.0 250.0 0.1094 9.4457 -85.1836 5.7373   1192 
RORAD_5  RORAD41  2 0 121.0 400.0 250.0 0.1215 9.5979 -67.6945 9.0841   1192 
RPARO_5  RPARO22  1 0 121.0 231.0 200.0 0.1255 7.4512 -27.0886 3.5517    954 
RPDFE41  RPDF212  3 0 400.0 231.0 500.0 0.5133 40.893 -6.22257 0.5848    577 
RPDFE41  RPDF222  1 0 400.0 231.0 500.0 0.4608 40.637 -4.33012 0.6250    721 
RPDFE41  RPDF222  2 0 400.0 231.0 500.0 0.4608 40.637 -4.33012 0.6250    721 
RPELI25  RPELI41  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RPELI_5  RPELI41  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RPESTB5  RPEST22  2 0 121.0 231.0 200.0 0.1244 7.1730 -27.2062 2.4964    954 
RPEST_5  RPEST12  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RPITS_5  RPITS22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RRAHM15  RRAHM41  1 0 121.0 400.0 250.0 0.1090 9.9377 -59.4025 6.5589   1192 
RRAHM15  RRAHM41  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4025 6.5589   1192 
RRESI15  RRESI12  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RRESI25  RRESI22  1 8 121.0 231.0 200.0 0.1025 7.0050 -27.1509 3.0390    954 
RRIPRZ5  RRIUR22  1 0 121.0 231.0 200.0 0.1258 7.1730 -27.1980 2.5832    954 
RROMN_5  RROMN41  1 0 121.0 400.0 250.0 0.1109 9.3754 -85.1877 5.6758   1192 
RROSI41  RROSI22  1 0 400.0 231.0 400.0 0.4920 47.597 -4.97797 0.4688    577 
RSACA_5  RSACA22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RSALJ_5  RSALJ22  1 0 121.0 231.0 200.0 0.1244 7.3487 -27.1469 3.0736    954 
RSARD_5  RSARD22  1 0 121.0 231.0 200.0 0.1567 7.2895 -34.8536 6.8301    954 
RSIBI25  RSIBI41  4 0 121.0 400.0 250.0 0.1124 10.014 -9.80903 6.8301   1192 
RSIBI41  RSIB212  5 0 400.0 231.0 400.0 0.6020 43.675 -4.98591 0.3750    577 
RSIBI41  RSIB222  6 0 400.0 231.0 400.0 0.6020 43.675 -4.98591 0.3750    577 
RSLAT41  RSLAT22  1 0 400.0 231.0 400.0 0.7000 42.793 -4.98496 0.3875    577 
RSLAT41  RSLAT22  2 0 400.0 231.0 400.0 0.7000 42.793 -4.98496 0.3875    577 
RSMIR15  RSMIR41  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RSMIRI5  RSMI2R1  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8489 12.294   1192 
RSTEJ_5  RSTEJ22  1 0 121.0 231.0 200.0 0.1244 7.3927 -27.1884 2.6822    954 
RSTLP_5  RSTLP22  1 0 121.0 231.0 200.0 0.1769 7.1719 -54.0555 7.9776    954 
RSTUP15  RSTUP41  1 0 121.0 400.0 250.0 0.1090 9.9377 -59.4025 6.5589   1192 
RSTUP15  RSTUP41  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4025 6.5589   1192 
RSTUP15  RSTUP41  3 0 121.0 400.0 250.0 0.1090 9.9377 -59.4025 6.5589   1192 
RSTUP22  RSTUP_5  1 0 231.0 121.0 200.0 0.4706 26.516 -0.75629 0.8321    499 
RSUCE15  RSUCE22  1 0 121.0 231.0 200.0 0.1775 7.3183 -54.1683 7.1716    954 
RSUCE25  RSUCE41  1 0 121.0 400.0 250.0 0.1130 9.3754 -85.1847 5.7222   1192 
RTELEB5  RTELE22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RTIHA_5  RTIHA22  1 0 121.0 231.0 100.0 0.4026 14.635 -54.4604 4.4396    477 
RTIMI_5  RTIMI12  1 0 121.0 231.0 200.0 0.1291 7.2754 -2.75639 3.0326    954 
RTIMI_5  RTIMI22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RTIRG_5  RTARGB2  1 0 121.0 231.0 200.0 0.1244 7.2462 -27.1728 2.8359    954 
RTIRG_5  RTARGB2  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RTMAG35  RTMAG22  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RTMAG35  RTMAG22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RTMAG35  RTMAG22  3 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RTRGJ_5  RTRGJ22  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RTULC15  RTULC41  1 0 121.0 400.0 250.0 0.1181 9.7151 -28.4594 5.7168   1192 
RTULC15  RTULC41  3 0 121.0 400.0 250.0 0.1181 9.7151 -28.4594 5.7168   1192 
RTULC25  RTULC41  2 0 121.0 400.0 250.0 0.1181 9.7151 -28.4594 5.7168   1192 
RTVER15  RTVER41  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4025 6.5589   1192 
RTVER15  RTVER41  3 0 121.0 400.0 250.0 0.1090 9.9377 -59.4025 6.5589   1192 
RTVER25  RTVR421  1 0 121.0 400.0 250.0 0.1094 9.4457 -85.1836 5.7373   1192 
RUNGH15  RUNG212  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RUNGH25  RUNG222  1 0 121.0 231.0 200.0 0.1227 7.1730 -27.1956 2.6091    954 
RUREC41  RUREC22  1 0 400.0 231.0 400.0 1.0200 45.988 -12.3678 1.8125    577 
RUREC_5  RUREC22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.045 7.1716    954 
RVETI15  RVETI22  1 0 121.0 231.0 200.0 0.1244 7.2462 -10.7250 2.7211    954 
SBASSE2T SBASSE12 1 0 252.0 420.0 400.0 0.0815 7.1065 0.000000 0.0000    916 1_T3BA3201_Y
SBASSE2T SBASSE21 1 0 252.0 252.0 400.0 0.0815 7.1065 0.000000 0.0000    916 1_T3BA3201_X
SBASSE2T SBASSE61 1 0 252.0 68.60 100.0 1.3570 90.429 -0.00281 0.0006    229 1_T3BA3201_Z
SBENKE1T SBENKE11 1 0 400.0 400.0 600.0 0.2282 13.789 0.000000 0.0000    866 1_T3BK3201_X
SBENKE1T SBENKE21 1 0 400.0 247.0 600.0 0.2282 13.789 0.000000 0.0000    866 1_T3BK3201_Y
SBENKE1T SBENKE61 1 0 400.0 70.00 114.6 2.0254 111.58 -0.00074 0.0004    164 1_T3BK3201_Z
SBEZNA2T SBEZNA11 1 0 247.0 420.0 800.0 0.0547 4.0645 0.000000 0.0000   1870 1_T3BE3201_Y
SBEZNA2T SBEZNA21 1 0 247.0 247.0 800.0 0.0547 4.0645 0.000000 0.0000   1870 1_T3BE3201_X
SBEZNA2T SBEZNA71 1 0 247.0 28.00 208.5 0.7464 63.043 -0.00789 0.0022    487 1_T3BE3201_Z
SBICKI1T SBICKI11 1 0 400.0 400.0 400.0 0.2795 17.765 0.000000 0.0000    577 1_T3BI3232_X
SBICKI1T SBICKI22 1 0 400.0 237.0 400.0 0.2795 17.765 0.000000 0.0000    577 1_T3BI3232_Y
SBICKI1T SBICKI61 1 0 400.0 68.60 65.20 2.3985 121.53 -0.00047 0.0006     94 1_T3BI3232_Z
SBICKI1U SBICKI12 2 0 400.0 400.0 400.0 0.2712 17.698 0.000000 0.0000    577 2_T3BI3231_X
SBICKI1U SBICKI22 2 0 400.0 237.0 400.0 0.2712 17.698 0.000000 0.0000    577 2_T3BI3231_Y
SBICKI1U SBICKI62 2 0 400.0 68.60 120.0 2.4441 121.29 -0.00077 0.0006    171 2_T3BI3231_Z
SBREIT1T SBREIT11 1 0 400.0 400.0 1000. 0.1098 9.0535 0.000000 0.0000   1443 1_T3BR3202_X
SBREIT1T SBREIT22 1 0 400.0 249.0 1000. 0.1098 9.0535 0.000000 0.0000   1443 1_T3BR3202_Y
SBREIT1T SBREIT71 1 0 400.0 27.00 200.0 1.2156 82.071 -0.00197 0.0012    289 1_T3BR3202_Z
SCAVER71 SCAVER21 1 0 28.10 240.0 67.00 0.0360 1.4447 -84.4686 44.783   1375 1_TRCV2001__
SCAVER72 SCAVER21 2 0 28.10 240.0 67.00 0.0360 1.4447 -84.4686 44.783   1375 2_TRCV2002__
SCHAMO1T SCHAMO16 1 0 400.0 400.0 600.0 0.2261 13.773 0.000000 0.0000    866 1_T3CA3201_X
SCHAMO1T SCHAMO2E 1 0 400.0 247.0 600.0 0.2261 13.773 0.000000 0.0000    866 1_T3CA3201_Y
SCHAMO1T SCHAMO71 1 0 400.0 27.00 180.0 1.6872 112.90 -0.00082 0.0004    260 1_T3CA3201_Z
SCHATE2T SCHATE16 1 0 247.0 420.0 450.0 0.0917 6.6080 0.000000 0.0000   1052 1_T3CB3231_Y
SCHATE2T SCHATE22 1 0 247.0 247.0 450.0 0.0917 6.6080 0.000000 0.0000   1052 1_T3CB3231_X
SCHATE2T SCHATE71 1 0 247.0 28.40 97.50 0.7237 59.451 -0.00415 0.0014    228 1_T3CB3231_Z
SGOESG1T SGOESG11 1 0 400.0 400.0 1000. 0.0991 9.5130 0.000000 0.0000   1443 1_T3GO3201_X
SGOESG1T SGOESG24 1 0 400.0 247.0 1000. 0.0991 9.5130 0.000000 0.0000   1443 1_T3GO3201_Y
SGOESG1T SGOESG71 1 0 400.0 27.00 200.0 1.0202 69.064 -0.00085 0.0008    289 1_T3GO3201_Z
SINNER2T SINNER21 1 0 246.0 246.0 250.0 0.2587 11.752 0.000000 0.0000    587 1_T3IK2102_X
SINNER2T SINNER34 1 0 246.0 153.0 250.0 0.2587 11.752 0.000000 0.0000    587 1_T3IK2102_Y
SINNER2T SINNER61 1 0 246.0 82.90 40.00 9.8962 98.618 -0.00145 0.0004     92 1_T3IK2102_Z
SINNER2U SINNER23 2 0 246.0 246.0 250.0 0.2286 10.570 0.000000 0.0000    587 2_T3IK2103_X
SINNER2U SINNER36 2 0 246.0 162.0 250.0 0.2286 10.570 0.000000 0.0000    587 2_T3IK2103_Y
SINNER2U SINNER71 2 0 246.0 30.10 40.00 8.8196 68.611 -0.00342 0.0014     94 2_T3IK2103_Z
SLAUFE2T SLAUFE18 1 0 247.0 420.0 800.0 0.0942 4.0845 0.000000 0.0000   1870 1_T3LF3231_Y
SLAUFE2T SLAUFE21 1 0 247.0 247.0 800.0 0.0942 4.0845 0.000000 0.0000   1870 1_T3LF3231_X
SLAUFE2T SLAUFE71 1 0 247.0 28.00 155.3 0.6580 62.787 -0.00201 0.0011    363 1_T3LF3231_Z
SLAVOR2T SLAVOR11 1 0 247.0 420.0 800.0 0.0542 3.8130 0.000000 0.0000   1870 1_T3LA3231_Y
SLAVOR2T SLAVOR22 1 0 247.0 247.0 800.0 0.0542 3.8130 0.000000 0.0000   1870 1_T3LA3231_X
SLAVOR2T SLAVOR71 1 0 247.0 29.70 155.2 0.7746 58.279 -0.00679 0.0028    363 1_T3LA3231_Z
SMANNO31 SMANNO21 1 0 155.0 245.0 400.0 0.0869 5.5315 -1.44410 2.6958   1490 1_TRMO2101__
SMANNO32 SMANNO21 2 0 155.0 245.0 400.0 0.0759 5.4554 -1.61149 1.9788   1490 2_TRMO2102__
SMAPRA71 SMAPRT71 1 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2459 1_TRMA0011__
SMAPRA72 SMAPRT71 2 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2459 2_TRMA0012__
SMAPRA73 SMAPRT71 3 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2459 3_TRMA0013__
SMAPRT71 SMAPRA11 1 0 27.00 415.0 300.0 0.0015 0.0687 -1233.18 278.76   6415 1_TRMA3031__
SMENDR3T SMENDR11 1 0 155.0 400.0 400.0 0.0538 3.4848 0.000000 0.0000   1490 1_T3MM3104_Y
SMENDR3T SMENDR32 1 0 155.0 155.0 400.0 0.0538 3.4848 0.000000 0.0000   1490 1_T3MM3104_X
SMENDR3T SMENDR71 1 0 155.0 25.60 80.00 0.3587 23.134 -0.00384 0.0039    298 1_T3MM3104_Z
SMETTL1T SMETTL11 1 0 400.0 400.0 600.0 0.2393 13.790 0.000000 0.0000    866 1_T3MT3201_X
SMETTL1T SMETTL22 1 0 400.0 247.0 600.0 0.2393 13.790 0.000000 0.0000    866 1_T3MT3201_Y
SMETTL1T SMETTL61 1 0 400.0 70.00 114.6 2.1464 110.70 -0.00073 0.0005    164 1_T3MT3201_Z
SMUEHB2T SMUEHB11 1 8 247.0 420.0 800.0 0.1332 11.359 0.000000 0.0000   1870 1_T3MU3201_Y
SMUEHB2T SMUEHB22 1 8 247.0 247.0 800.0 0.1332 11.359 0.000000 0.0000   1870 1_T3MU3201_X
SMUEHB2T SMUEHB71 1 8 247.0 27.00 155.0 1.8992 187.70 -0.00241 0.0005    362 1_T3MU3201_Z
SPECCI71 SPECCI21 1 0 28.10 240.0 67.00 0.0365 1.4351 -84.4686 42.962   1375 1_TRPC2001__
SROBIE71 SROBIE21 1 0 28.10 240.0 93.00 0.0282 1.1137 -117.237 32.331   1909 1_TRRB2001__
SROBIE73 SROBIE21 2 0 28.10 241.0 93.00 0.0285 1.1346 -116.747 32.895   1909 2_TRRB2002__
SROMAN2T SROMAN16 1 0 247.0 420.0 800.0 0.0545 4.0870 0.000000 0.0000   1870 1_T3RM3201_Y
SROMAN2T SROMAN21 1 0 247.0 247.0 800.0 0.0545 4.0870 0.000000 0.0000   1870 1_T3RM3201_X
SROMAN2T SROMAN71 1 0 247.0 28.00 208.5 0.7674 63.035 -0.00856 0.0023    487 1_T3RM3201_Z
SSILS 1T SSILS 11 1 0 420.0 420.0 600.0 0.3344 18.919 0.000000 0.0000    825 1_T3SL3201_X
SSILS 1T SSILS 21 1 0 420.0 240.0 480.0 0.3344 18.919 0.000000 0.0000    660 1_T3SL3201_Y
SSILS 1T SSILS 71 1 0 420.0 28.40 145.0 1.7984 126.50 -0.00053 0.0004    199 1_T3SL3201_Z
SSILS 1U SSILS 11 2 0 420.0 420.0 600.0 0.3243 18.936 0.000000 0.0000    825 2_T3SL3202_X
SSILS 1U SSILS 23 2 0 420.0 240.0 480.0 0.3243 18.936 0.000000 0.0000    660 2_T3SL3202_Y
SSILS 1U SSILS 72 2 0 420.0 28.40 145.0 1.8228 126.08 -0.00056 0.0004    199 2_T3SL3202_Z
SSOAZZ1T SSOAZZ11 2 0 400.0 400.0 400.0 0.3493 19.121 0.000000 0.0000    577 2_T3SZ3202_X
SSOAZZ1T SSOAZZ22 2 0 400.0 242.0 400.0 0.3493 19.121 0.000000 0.0000    577 2_T3SZ3202_Y
SSOAZZ1T SSOAZZ71 2 0 400.0 27.00 120.0 2.9601 147.38 -0.00039 0.0003    173 2_T3SZ3202_Z
SSOAZZ21 SSOAZZ11 1 0 242.0 400.0 366.0 0.2859 17.141 -5.73731 2.1856    873 1_TRSZ3201__
STAVAN1T STAVAN11 1 0 410.0 410.0 400.0 0.3482 15.459 0.000000 0.0000    563 1_T3TA3201_X
STAVAN1T STAVAN21 1 0 410.0 248.0 280.0 0.3482 15.459 0.000000 0.0000    394 1_T3TA3201_Y
STAVAN1T STAVAN71 1 0 410.0 26.00 120.0 2.6923 97.550 -0.00570 0.0013    169 1_T3TA3201_Z
STAVAN1U STAVAN12 2 0 410.0 410.0 400.0 0.3482 15.459 0.000000 0.0000    563 2_T3TA3202_X
STAVAN1U STAVAN22 2 0 410.0 248.0 280.0 0.3482 15.459 0.000000 0.0000    394 2_T3TA3202_Y
STAVAN1U STAVAN72 2 0 410.0 26.00 120.0 2.6923 97.550 -0.00570 0.0013    169 2_T3TA3202_Z
STIERF22 STIERF12 1 0 242.0 400.0 600.0 0.1412 7.9793 -5.43679 3.0326   1431 1_TRTF3201__
SVERBA71 SVERBA21 1 0 29.20 240.0 67.00 0.0399 1.5670 -156.192 39.990   1322 1_TRVZ2001__
SVERBA72 SVERBA22 2 0 29.20 240.0 67.00 0.0415 1.5804 -156.192 42.280   1322 2_TRVZ2002__
SVERBO1T SVERBO11 1 0 400.0 400.0 800.0 0.1318 10.288 0.000000 0.0000   1155 1_T3VE3203_X
SVERBO1T SVERBO22 1 0 400.0 245.0 800.0 0.1318 10.288 0.000000 0.0000   1155 1_T3VE3203_Y
SVERBO1T SVERBO71 1 0 400.0 27.00 80.00 3.2150 138.96 -0.00061 0.0004    115 1_T3VE3203_Z
SVEYTA1T SVEYTA11 1 0 420.0 420.0 150.0 1.0926 56.955 0.000000 0.0000    206 1_T3VT3201_X
SVEYTA1T SVEYTA25 1 0 420.0 247.0 150.0 1.0926 56.955 0.000000 0.0000    206 1_T3VT3201_Y
SVEYTA1T SVEYTA71 1 0 420.0 27.00 25.00 24.127 4612.0 -0.00076 0.0001     34 1_T3VT3201_Z
SVEYTA1U SVEYTA16 2 0 420.0 420.0 150.0 1.0936 57.375 0.000000 0.0000    206 2_T3VT3202_X
SVEYTA1U SVEYTA25 2 0 420.0 247.0 150.0 1.0936 57.375 0.000000 0.0000    206 2_T3VT3202_Y
SVEYTA1U SVEYTA72 2 0 420.0 27.00 25.00 23.806 4639.0 -0.00068 0.0001     34 2_T3VT3202_Z
UBUR3_81 UBUR2_21 1 0 347.0 242.0 240.0 1.1200 44.100 -28.0000 1.0000    400 
UBUR3_81 UBUR2_21 2 8 347.0 242.0 240.0 1.2900 45.900 -34.0000 1.0000    400 
UBUR4_11 UBUR2_21 1 0 400.0 231.0 399.0 1.1100 39.000 -12.0000 1.0000    576 
UBUR4_11 UBUR2_21 2 0 400.0 231.0 399.0 1.1100 38.800 -17.0000 2.0000    576 
UBUR4_11 UBUR3_81 1 0 400.0 330.0 630.0 0.1600 23.880 -8.00000 2.0000    909 
UMUK4_11 UMUK2_21 1 0 400.0 231.0 399.0 1.2000 39.600 -22.0000 2.0000    576 
UMUK4_11 UMUK2_21 2 0 400.0 231.0 399.0 0.7000 39.900 -5.00000 2.0000    576 
UZUK7_01 UZUK3_81 1 0 750.0 330.0 999.0 0.9400 54.500 -5.00000 1.0000    768 
VAECKO11 VAECKO21 1 0 380.0 231.0 800.0 0.3400 23.460 -38.7800 1.8000   1215 
VBALKA21 VBALKA51 1 8 230.0 121.0 200.0 0.6000 26.710 -14.7400 2.6000    502 
VBALKA21 VBALKA52 1 0 230.0 121.0 200.0 0.5700 28.040 -8.32000 2.3000    502 
VBLAGO11 VBLAGO51 1 0 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361 
VBLAGO11 VBLAGO51 2 8 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361 
VBURGA11 VBURGA51 1 0 400.0 121.0 250.0 1.8500 113.92 -2.97000 0.0000    361 
VBURGA11 VBURGA51 2 0 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361 
VCAREV11 VCAREV51 1 0 400.0 121.0 250.0 1.8500 114.56 -2.97000 0.0000    361 
VCAREV11 VCAREV51 2 0 400.0 121.0 250.0 1.8500 114.56 -2.97000 0.0000    361 
VCMOGL11 VCMOGL51 1 0 400.0 121.0 250.0 1.8500 112.64 -2.97000 0.0000    361 
VCMOGL11 VCMOGL51 2 0 400.0 121.0 250.0 1.8500 112.64 -2.97000 0.0000    361 
VDOBRU11 VDOBRU51 1 0 400.0 121.0 250.0 1.7900 114.56 -9.38000 0.8000    361 
VDOBRU11 VDOBRU51 2 0 400.0 121.0 250.0 1.4100 69.110 -7.00000 1.5600    361 
VDOBRU21 VDOBRU51 1 8 230.0 121.0 200.0 0.5700 26.450 -12.8500 2.4000    502 
VDOBRU21 VDOBRU51 2 0 230.0 121.0 200.0 0.5700 27.240 -14.7400 2.6000    502 
VGORYA21 VGORYA51 1 0 230.0 121.0 200.0 0.5700 26.980 -12.1000 2.5000    502 
VGORYA21 VGORYA51 2 8 230.0 121.0 200.0 0.5700 26.370 -18.9000 2.2000    502 
VMA_IZ11 VMA_IZ21 1 0 400.0 231.0 630.0 0.5900 25.140 -4.30000 1.5000    909 
VMA_IZ21 VMA_IZ51 1 0 230.0 121.0 200.0 0.6200 28.040 -12.8500 2.3000    502 
VMA_IZ21 VMA_IZ51 2 0 230.0 121.0 200.0 0.5700 28.040 -18.9000 2.3000    502 
VMIZIA11 VMIZIA21 1 0 400.0 231.0 800.0 0.3500 25.000 -1.75000 1.2800   1155 
VPLEV121 VPLEV151 1 0 230.0 121.0 200.0 0.5600 26.980 -18.9000 2.3000    502 
VPLEV121 VPLEV151 2 0 230.0 121.0 200.0 0.5600 27.240 -18.9000 2.3000    502 
VSOFIZ11 VSOFIZ51 1 0 400.0 121.0 250.0 1.8500 114.56 -2.97000 0.0000    361 
VSOFIZ11 VSOFIZ51 2 8 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361 
VSTOLN11 VSTOLN21 1 0 380.0 231.0 800.0 0.3400 27.650 -38.7810 1.7730   1215 
VSTOLN11 VSTOLN51 1 0 400.0 121.0 250.0 1.5200 83.200 -2.97000 0.8000    361 
VSTOLN21 VSTOLN51 1 0 230.0 121.0 200.0 0.5500 28.300 -13.2300 2.3000    502 
VTBDOL21 VTBDOL51 1 0 230.0 121.0 200.0 0.5500 35.760 -14.3700 2.3000    502 
VTMI2_21 VTMI2_51 1 0 230.0 121.0 200.0 0.6100 26.710 -12.4800 1.9000    502 
VTMI3_11 VTMI3_21 1 8 400.0 231.0 800.0 0.4800 20.000 -5.40000 1.9000   1155 
VTVARN21 VTVARN51 1 0 230.0 121.0 200.0 0.5700 29.090 -15.1200 2.3000    502 
VVARNA21 VVARNA11 1 0 219.0 400.0 630.0 0.1600 19.580 -46.1400 3.3300   1661 
VVARNA21 VVARNA11 2 0 219.0 400.0 630.0 0.1600 19.580 -46.1000 3.3300   1661 
WBIHA151 WBIHA12  1 0 115.0 220.0 150.0 0.1719 10.088 0.000000 0.0000    754 
WBLUK651 WBLUK611 1 0 115.0 400.0 300.0 0.1058 5.8677 0.000000 0.0000   1506 
WBLUK651 WBLUK611 2 0 115.0 400.0 300.0 0.1058 5.9881 0.000000 0.0000   1506 
WGRADA51 WGRADA2  1 0 115.0 220.0 150.0 0.0926 10.600 0.000000 0.0000    754 
WJAJC251 WJAJC22  1 0 115.0 220.0 150.0 0.2248 10.405 0.000000 0.0000    754 
WMOST421 WMOST411 1 0 231.0 400.0 400.0 0.1601 15.941 0.000000 0.0000    999 
WMOST421 WMOST411 2 0 231.0 400.0 400.0 0.1601 15.941 0.000000 0.0000    999 
WMOST451 WMOST421 3 8 115.0 220.0 150.0 0.2380 10.154 0.000000 0.0000    754 
WMOST451 WMOST421 4 0 115.0 220.0 150.0 0.1984 9.7983 0.000000 0.0000    754 
WPRIJ251 WPRIJ221 1 0 115.0 220.0 150.0 0.2380 9.6073 0.000000 0.0000    754 
WPRIJ251 WPRIJ221 2 0 115.0 220.0 150.0 0.2116 9.6078 0.000000 0.0000    754 
WSAR1051 WSAR1011 1 8 115.0 400.0 300.0 0.1058 6.0363 0.000000 0.0000   1506 
WSAR1051 WSAR1012 2 0 115.0 400.0 300.0 0.1058 5.7279 0.000000 0.0000   1506 
WSAR202  WSAR2011 1 0 231.0 400.0 400.0 0.2134 17.357 0.000000 0.0000    999 
WSAR2051 WSAR2011 2 0 115.0 400.0 300.0 0.1058 5.9688 0.000000 0.0000   1506 
WTKAKA51 WTKAK52  1 0 115.0 220.0 150.0 0.1719 9.8275 0.000000 0.0000    754 
WTREBI21 WTREBI11 1 0 231.0 400.0 400.0 0.2134 10.662 0.000000 0.0000    999 
WTREBI5  WTREBI21 1 0 115.0 220.0 150.0 0.2513 10.742 0.000000 0.0000    754 
WTREBI5  WTREBI21 2 8 115.0 220.0 150.0 0.2513 10.742 0.000000 0.0000    754 
WTTUZL51 WTTUZL21 1 0 115.0 220.0 150.0 0.1587 10.599 0.000000 0.0000    754 
WTUGLJ51 WTUGLJ11 1 0 115.0 400.0 300.0 0.1058 5.9304 0.000000 0.0000   1506 
WTUZL421 WTUZL411 1 0 231.0 400.0 400.0 0.2134 17.251 0.000000 0.0000    999 
WTUZL421 WTUZL411 2 8 231.0 400.0 400.0 0.2134 17.368 0.000000 0.0000    999 
WTUZL451 WTUZL421 3 0 115.0 220.0 150.0 0.2380 10.269 0.000000 0.0000    754 
WTUZL451 WTUZL421 4 0 115.0 220.0 150.0 0.1719 10.599 0.000000 0.0000    754 
WVISEG2  WVISEG11 1 0 231.0 400.0 400.0 0.2668 19.604 0.000000 0.0000    999 
WVISEG51 WVISEG11 2 8 115.0 400.0 300.0 0.1058 6.3157 0.000000 0.0000   1506 
WZENI251 WZENI221 1 0 115.0 220.0 150.0 0.1058 11.023 0.000000 0.0000    754 
WZENI251 WZENI221 2 0 115.0 220.0 150.0 0.2380 10.260 0.000000 0.0000    754 
YBITOL52 YBITOL1  1 0 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 BT 2
YBITOL52 YBITOL1  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 BT 2
YDUBRO5  YDUBRO1  1 0 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 DUBROVO
YDUBRO5  YDUBRO1  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 DUBROVO
YSK  15  YSK 5 1  1 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 5
YSK  15  YSK 5 1  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 5
YSK  45  YSK  41  1 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 4
YSK  45  YSK  41  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 4
YSTIP15  YSTIP 1  1 0 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 STIP
ZABR2151 ZABR2221 1 0 120.0 230.0 184.0 0.1549 8.0913 -164.463 0.0000    966 ABR-A1
ZABR2151 ZABR2221 2 0 120.0 230.0 205.0 0.1379 7.8844 39.66940 0.0000   1076 ABR-A2
ZADA4151 ZADA4221 1 0 120.0 230.0 176.0 0.1815 8.1651 50.74380 0.0000    924 ADA-A1
ZADA4151 ZADA4221 2 0 120.0 230.0 310.0 0.0726 4.8037 68.26450 0.0000   1627 ADA-A2
ZANI3151 ZANI3221 1 0 120.0 230.0 205.0 0.1440 7.9449 -50.7438 0.0000   1076 ANI-A1
ZAW21P2  ZZAW5151 1 0 230.0 116.0 180.0 1.1229 32.268 3.264500 0.0000    472 ZAW-T1
ZBGC2151 ZBGC2221 1 0 120.0 230.0 176.0 0.1996 8.3163 -55.7025 0.0000    924 BGC-A1
ZBIR3151 ZBIR3221 1 0 120.0 230.0 176.0 0.1706 8.5148 50.74380 0.0000    924 BIR-A2
ZBIR3152 ZBIR3221 1 0 120.0 230.0 205.0 0.1525 7.9086 -45.7851 0.0000   1076 BIR-A1
ZBLA3151 ZBLA3221 1 0 120.0 230.0 110.0 0.3461 12.964 -39.3388 0.0000    577 BLA-A1
ZBLA3152 ZBLA3221 1 0 120.0 230.0 176.0 0.1718 8.3793 88.26450 0.0000    924 BLA-A2
ZBOG4151 ZBOG4221 1 0 120.0 230.0 176.0 0.1984 8.1336 41.15700 0.0000    924 BOG-A1
ZBOG4152 ZBOG4221 1 0 120.0 230.0 176.0 0.1718 8.3563 31.40500 0.0000    924 BOG-A2
ZBYC3411 ZBYC3221 1 0 410.0 245.0 550.0 0.4320 42.656 1.362500 0.0000    794 BYC-A1
ZBYC3411 ZBYC3222 1 0 410.0 245.0 550.0 0.4320 42.656 1.362500 0.0000    794 BYC-A2
ZBYD5151 ZBYD5221 1 0 120.0 230.0 310.0 0.0726 4.8872 9.917400 0.0000   1627 BYD-A1
ZCHM2151 ZCHM2222 1 0 120.0 230.0 205.0 0.1488 8.2776 -43.6364 0.0000   1076 CHM-A2
ZCHS2151 ZCHS2221 1 0 120.0 230.0 176.0 0.1815 8.0029 31.40500 0.0000    924 CHS-A1
ZCPC4151 ZCPC4221 1 0 120.0 230.0 176.0 0.1730 8.4966 26.61160 0.0000    924 CPC-A1
ZCRN4411 ZCRN4151 1 0 400.0 121.0 275.0 2.3360 100.06 12.18750 0.0000    397 CRN-T1
ZCRN4412 ZCRN4151 1 0 400.0 121.0 280.0 1.8400 100.66 12.18750 0.0000    404 CRN-A2
ZCZE4151 ZCZE4221 1 0 120.0 230.0 205.0 0.1428 7.8795 5.289300 0.0000   1076 CZE-A1
ZCZE4152 ZCZE4221 1 0 120.0 230.0 310.0 0.0726 4.8811 40.99170 0.0000   1627 CZE-A2
ZDAW5411 ZDAW5151 1 0 400.0 115.0 250.0 2.1280 87.040 6.075000 0.0000    361 DAW-T1
ZDBN3151 ZDBN3411 1 8 121.0 410.0 400.0 0.0653 4.9622 15.53720 0.0000   2099 DBN-A2
ZDBN3152 ZDBN3411 1 0 121.0 410.0 400.0 0.0653 4.9622 16.52890 0.0000   2099 DBN-A1
ZDOD4151 ZDOD4221 1 0 120.0 229.0 160.0 0.1827 8.0961 50.74380 0.0000    840 KRA-A1
ZDUN5222 ZDUN5221 1 8 231.0 231.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 DUN-A1 P
ZDUN5411 ZDUN5222 1 8 400.0 231.0 400.0 0.8000 43.984 0.000000 0.0000    577 DUN-A1
ZDUN5412 ZDUN5151 1 0 400.0 121.0 275.0 11.392 95.424 15.00000 0.0000    397 DUN-T2
ZEBE1151 ZROG1411 1 1 110.0 400.0 1000. 0.2299 11.269 0.000000 0.0000   5249 T_EQ1
ZEKB1151 ZEKB1411 1 0 121.0 410.0 400.0 0.0653 4.1866 16.03310 0.0000   2099 EKB-A1
ZELK1151 ZELK1221 1 0 120.0 230.0 176.0 0.2009 8.4252 0.000000 0.0000    924 ELK-A1
ZELK1151 ZELK1221 2 0 120.0 230.0 176.0 0.1694 8.2861 0.000000 0.0000    924 ELK-A2
ZGBL5411 ZGBL5151 1 0 400.0 121.0 275.0 1.7760 104.18 -10.0000 0.0000    397 GBL-T1
ZGBL5411 ZGBL5152 1 0 400.0 121.0 275.0 2.1760 89.760 -9.37500 0.0000    397 GBL-T2
ZGDA5151 ZGDA5222 1 0 115.0 230.0 176.0 0.1754 8.0465 -23.6364 0.0000    924 GDA-A2
ZGDA5152 ZGDA5222 1 0 115.0 230.0 184.0 0.1452 8.0586 -23.6364 0.0000    966 GDA-A1
ZGDA5411 ZGDA5221 1 0 410.0 245.0 355.0 0.6720 65.600 6.250000 0.0000    512 GDA-A3
ZGLN4151 ZGLN4221 1 0 120.0 230.0 176.0 0.1851 8.0961 53.22310 0.0000    924 GLN-A1
ZGLN4151 ZGLN4221 2 0 120.0 230.0 310.0 0.0738 4.8569 8.264500 0.0000   1627 GLN-A2
ZGOR4151 ZGOR4221 1 0 120.0 230.0 176.0 0.2093 8.3417 24.13220 0.0000    924 GOR-A1
ZGOR4151 ZGOR4221 2 0 120.0 230.0 176.0 0.1815 8.1336 21.81820 0.0000    924 GOR-A2
ZGRO3151 ZGRO3221 1 0 120.0 230.0 205.0 0.1476 8.1445 -53.2231 0.0000   1076 GRO-A2
ZGRO3152 ZGRO3221 1 0 120.0 230.0 176.0 0.2009 8.1445 -50.7438 0.0000    924 GRO-A1
ZGRU5151 ZGRU5221 1 0 120.0 230.0 183.0 0.1452 7.9449 72.56200 0.0000    961 GRU-A1
ZGRU5151 ZGRU5411 1 0 121.0 410.0 490.0 0.0484 3.7946 141.6528 0.0000   2572 GRU-A4
ZGRU5411 ZGRU5151 2 0 410.0 121.0 363.0 1.0240 67.360 -3.30000 0.0000    524 GRU-A5
ZGRU5411 ZGRUXX2X 1 0 410.0 245.0 400.0 0.4800 43.360 0.000000 0.0000    577 GRU-A3
ZGRUXX2X ZGRU5221 1 0 245.0 245.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 GRU-A3 P
ZHAL3151 ZHAL3221 1 0 120.0 230.0 176.0 0.1803 8.1699 41.15700 0.0000    924 HAL-A1
ZHAL3152 ZHAL3221 1 0 120.0 230.0 176.0 0.1803 9.0992 -41.1570 0.0000    924 HAL-A2
ZJAM3151 ZJAM3221 1 0 120.0 230.0 176.0 0.1706 8.4410 38.67770 0.0000    924 JAM-A1
ZJAM3152 ZJAM3221 1 0 120.0 230.0 176.0 0.1888 8.1869 45.95040 0.0000    924 JAM-A2
ZJAN1151 ZJAN1221 1 0 120.0 230.0 176.0 0.1815 8.2401 -94.3802 0.0000    924 JAN-A1
ZJAN1152 ZJAN1222 1 0 120.0 230.0 176.0 0.1694 8.2534 -32.3967 0.0000    924 JAN-A3
ZJAS5151 ZJAS5221 1 8 120.0 230.0 176.0 0.1851 8.0586 41.15700 0.0000    924 JAS-A1
ZJAS5151 ZJAS5221 2 0 120.0 230.0 176.0 0.1948 8.1772 45.95040 0.0000    924 JAS-A2
ZJAS5411 ZJAS5151 1 0 410.0 123.0 400.0 0.8640 63.360 3.925000 0.0000    577 JAS-A3
ZJOA3411 ZJOAP221 1 0 410.0 245.0 510.0 0.4320 43.024 1.550000 0.0000    736 JOA-A1
ZJOA3412 ZJOAP222 1 0 410.0 245.0 510.0 0.4320 43.680 4.100000 0.0000    736 JOA-A2
ZJOAP221 ZJOA3222 1 0 220.0 220.0 500.0 0.2904 4.3173 0.000000 0.0000   1312 JOA-PF1
ZJOAP222 ZJOA3221 1 0 220.0 220.0 500.0 0.3001 4.3608 0.000000 0.0000   1312 JOA-PF2
ZKAT3151 ZKAT3221 1 0 120.0 230.0 176.0 0.1863 8.1578 108.9256 0.0000    924 KAT-A1
ZKAT3152 ZKAT3221 1 0 120.0 230.0 176.0 0.1694 8.1070 48.42980 0.0000    924 KAT-A2
ZKED3151 ZKED3221 1 0 120.0 230.0 176.0 0.1694 8.2643 53.22310 0.0000    924 KED-A1
ZKIE2411 ZKIE2222 1 0 410.0 245.0 550.0 0.5120 40.640 -2.13750 0.0000    794 KIE-A1
ZKLA3151 ZKLA3221 1 0 120.0 230.0 205.0 0.1391 8.0985 -53.2231 0.0000   1076 KLA-A2
ZKLA3152 ZKLA3221 1 0 120.0 230.0 176.0 0.1960 8.1421 38.67770 0.0000    924 KLA-A1
ZKOM3151 ZKOM3221 1 0 120.0 230.0 176.0 0.1875 8.1905 -53.0579 0.0000    924 KOM-A4
ZKOM3152 ZKOM3221 1 0 120.0 230.0 176.0 0.1730 8.7834 -36.3636 0.0000    924 KOM-A3
ZKON4151 ZKON4221 1 0 120.0 230.0 181.0 0.1428 7.8698 5.289300 0.0000    950 KON-A2
ZKON4152 ZKON4221 1 0 120.0 230.0 176.0 0.1948 8.2679 -60.4959 0.0000    924 KON-A1
ZKOP3151 ZKOP3221 1 0 120.0 230.0 310.0 0.0714 4.8739 8.264500 0.0000   1627 KOP-A1
ZKOP3152 ZKOP3221 1 0 120.0 230.0 310.0 0.0726 4.8884 8.264500 0.0000   1627 KOP-A2
ZKOR1151 ZKOR1411 1 0 123.0 410.0 160.0 0.1633 9.7332 10.08260 0.0000    840 KOR-A1
ZKOZ2151 ZKOZ2221 1 0 120.0 230.0 176.0 0.1924 8.1155 33.88430 0.0000    924 KOZ-A1
ZKOZ2151 ZKOZ2221 2 0 120.0 230.0 310.0 0.0859 4.8811 -39.8347 0.0000   1627 KOZ-A3
ZKOZ2411 ZKOZ2221 1 0 410.0 245.0 550.0 0.5920 37.600 8.687500 0.0000    794 KOZ-A2
ZKPK2151 ZKPK2221 1 0 120.0 230.0 205.0 0.1452 7.8892 -1.32230 0.0000   1076 KPK-A1
ZKPK2151 ZKPK2221 2 0 120.0 230.0 310.0 0.0714 4.8618 7.107400 0.0000   1627 KPK-A2
ZKRA4411 ZKRA4221 1 0 410.0 245.0 474.0 0.7360 46.560 28.55000 0.0000    684 KRA-A2
ZKRA4411 ZKRA4222 1 0 410.0 245.0 510.0 0.4480 43.872 4.762500 0.0000    736 KRA-A3
ZKRI2412 ZKRI2151 1 0 400.0 121.0 275.0 2.3360 99.968 -10.0000 0.0000    397 KRI-T1
ZKRM4151 ZKRM4411 1 0 121.0 410.0 490.0 0.0460 3.7934 23.30580 0.0000   2572 KRM-A1
ZLAG3151 ZLAG3222 1 0 125.0 230.0 166.0 0.1367 8.0259 72.56200 0.0000    871 LAG-A1
ZLAG3411 ZLAG3152 1 0 410.0 121.0 341.0 0.7520 66.448 0.000000 0.0000    492 LAG-A3
ZLAG3411 ZLAG3222 1 0 410.0 245.0 510.0 0.4320 43.584 0.000000 0.0000    736 LAG-A2
ZLES4151 ZLES4221 1 0 120.0 230.0 176.0 0.1851 8.0308 49.25620 0.0000    924 LES-A1
ZLES4151 ZLES4221 2 0 120.0 230.0 182.0 0.1391 7.9497 -0.66120 0.0000    955 LES-A2
ZLOS3151 ZLOS3221 1 0 120.0 230.0 176.0 0.1742 8.7931 36.36360 0.0000    924 LOS-A1
ZLSN4151 ZLSN4221 1 0 120.0 230.0 205.0 0.7865 7.7549 0.000000 0.0000   1076 LSN-A1
ZLSN4151 ZLSN4221 2 0 120.0 230.0 184.0 0.1488 8.0150 -45.9504 0.0000    966 LSN-A2
ZLSN4151 ZLSN4221 3 0 120.0 230.0 160.0 0.2202 10.031 37.68600 0.0000    840 LSN-A3
ZLSY2411 ZLSY2151 1 0 400.0 121.0 275.0 2.2400 96.896 11.75000 0.0000    397 LSY-T1
ZLSY2411 ZLSY2151 2 0 400.0 121.0 275.0 2.2400 96.896 11.75000 0.0000    397 LSY-T2
ZLUA3151 ZLUA3221 1 0 120.0 230.0 310.0 0.0726 4.9005 9.917400 0.0000   1627 LUA-A4
ZLUA3152 ZLUA3221 1 0 120.0 230.0 176.0 0.1791 7.9618 86.28100 0.0000    924 LUA-A3
ZMIK4151 ZMIK4221 1 0 120.0 230.0 184.0 0.1573 8.0949 -3.30580 0.0000    966 MIK-A3
ZMIK4152 ZMIK4222 1 0 120.0 230.0 184.0 0.1452 8.0102 -60.3306 0.0000    966 MIK-A4
ZMIK4411 ZMIKP222 1 0 410.0 245.0 550.0 0.2240 34.320 -10.9750 0.0000    794 MIK-A2
ZMIK4412 ZMIK4414 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF1
ZMIK4413 ZMIK4415 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF3
ZMIK4414 ZMIK4416 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF2
ZMIK4415 ZMIK4411 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF4
ZMIK4416 ZMIKP221 1 0 410.0 245.0 550.0 0.2240 34.320 -10.9750 0.0000    794 MIK-A1
ZMIKP221 ZMIK4222 1 0 220.0 220.0 550.0 0.0484 0.4840 0.000000 0.0000   1443 MIK-TD1
ZMIKP222 ZMIK4221 1 0 220.0 220.0 550.0 0.0484 0.4840 0.000000 0.0000   1443 MIK-TD2
ZMIL1152 ZMIL1221 1 0 110.0 230.0 205.0 0.1331 8.0175 -2.47930 0.0000   1076 MIL-A1
ZMIL1411 ZMIL1151 1 0 400.0 121.0 275.0 2.4000 104.19 -27.4875 0.0000    397 MIL-T4
ZMIL1411 ZMIL1152 1 0 410.0 121.0 415.0 0.7680 66.592 -1.12500 0.0000    599 MIL-A5
ZMIL1411 ZMILP221 1 0 400.0 231.0 440.0 0.8320 43.904 -27.2125 0.0000    635 MIL-A3
ZMILP221 ZMIL1221 1 0 220.0 220.0 440.0 0.0484 0.4840 0.000000 0.0000   1155 MIL-PF3
ZMKR2151 ZMKR2221 1 0 120.0 230.0 205.0 0.1428 7.5020 6.115700 0.0000   1076 MKR-A1
ZMON4151 ZMON4221 1 0 120.0 230.0 205.0 0.1391 7.9376 4.297500 0.0000   1076 MON-A1
ZMON4412 ZMON4151 1 0 410.0 121.0 415.0 0.7680 66.880 1.450000 0.0000    599 MON-A4
ZMON4412 ZMON4221 1 0 410.0 230.0 355.0 0.6720 66.160 6.287500 0.0000    512 MON-A3
ZMOR1151 ZMOR1221 1 0 115.0 230.0 205.0 0.1428 7.9219 -2.47930 0.0000   1076 MOR-A1
ZMOR1152 ZMOR1221 1 0 120.0 230.0 184.0 0.1488 7.9497 0.000000 0.0000    966 MOR-A2
ZMOR1152 ZMOR1221 2 0 120.0 230.0 176.0 0.1718 8.2595 29.09090 0.0000    924 MOR-A3
ZMOS3151 ZMOS3221 1 0 120.0 230.0 176.0 0.1839 8.1687 58.01650 0.0000    924 MOS-A3
ZMOS3152 ZMOS3221 1 0 120.0 230.0 205.0 0.1391 7.5540 -57.8512 0.0000   1076 MOS-A4
ZMSK1411 ZMSK1151 1 0 410.0 121.0 363.0 1.6000 83.984 0.000000 0.0000    524 MSK-A1
ZMSK1411 ZMSK1152 1 0 410.0 121.0 415.0 1.6320 39.184 1.375000 0.0000    599 MSK-A2
ZNAR1151 ZNAR1411 1 0 121.0 410.0 400.0 0.0629 4.9562 16.03310 0.0000   2099 NAR-A2
ZNAR1411 ZNAR1151 2 0 410.0 121.0 363.0 1.6000 84.400 7.850000 0.0000    524 NAR-A1
ZNCR4151 ZNCR4221 1 0 120.0 225.0 120.0 0.3811 14.323 18.18180 0.0000    630 NCR-T1
ZOLM5411 ZOLM5151 1 8 410.0 123.0 400.0 0.8160 63.360 3.925000 0.0000    577 OLM-A1
ZOLM5411 ZOLM5151 2 0 410.0 121.0 363.0 1.6320 83.792 3.925000 0.0000    524 OLM-A2
ZOLM5411 ZOLM5221 1 0 410.0 245.0 355.0 0.6720 65.696 -9.97500 0.0000    512 OLM-A3
ZOLS5151 ZOLS5221 1 0 120.0 230.0 176.0 0.1815 8.0102 36.52890 0.0000    924 OLS-A1
ZOLS5151 ZOLS5221 2 0 120.0 230.0 176.0 0.1936 8.1554 43.47110 0.0000    924 OLS-A2
ZOLT1151 ZOLT1411 1 0 121.0 410.0 400.0 0.0653 5.0469 17.19010 0.0000   2099 OLT-A4
ZOLT1411 ZOLT1221 1 0 410.0 245.0 550.0 0.4480 41.616 1.712500 0.0000    794 OLT-A2
ZOLT1411 ZOLT1222 1 0 410.0 245.0 550.0 0.4480 41.728 1.837500 0.0000    794 OLT-A1
ZOSC2411 ZOSC2151 1 0 400.0 123.0 275.0 2.4480 97.856 -10.2500 0.0000    397 OSC-T2
ZOSC2411 ZOSP2151 1 0 400.0 121.0 275.0 2.1280 95.872 10.00000 0.0000    397 OSC-T3
ZOSR4151 ZOSR4411 1 0 121.0 410.0 490.0 0.0460 3.8054 18.18180 0.0000   2572 OSR-A2
ZOSR4411 ZOSR4151 2 0 410.0 121.0 363.0 1.0240 83.824 0.000000 0.0000    524 OSR-A1
ZOST1151 ZOST1221 1 0 120.0 230.0 310.0 0.0738 4.8569 3.636400 0.0000   1627 OST-A3
ZOST1151 ZOST1411 1 0 120.0 410.0 490.0 0.0460 3.7934 169.9174 0.0000   2572 OST-A2
ZOST1411 ZOST1221 1 0 410.0 245.0 550.0 0.4480 41.440 1.900000 0.0000    794 OST-A1
ZPAB1151 ZPAB1221 1 0 120.0 230.0 310.0 0.0738 4.8352 8.264500 0.0000   1627 PAB-A1
ZPAB1152 ZPAB1222 1 0 120.0 230.0 310.0 0.0738 4.8509 8.264500 0.0000   1627 PAB-A2
ZPAI1151 ZBEK1221 1 0 120.0 230.0 250.0 0.0786 5.2103 4.793400 0.0000   1312 BEK-A1
ZPAI1152 ZBEK1222 1 0 120.0 230.0 270.0 0.0750 4.9634 4.793400 0.0000   1417 BEK-A2
ZPAS4411 ZPAS4151 1 0 400.0 121.0 275.0 2.1920 96.000 15.62500 0.0000    397 PAS-T1
ZPAS4411 ZPAS4152 1 0 400.0 121.0 363.0 1.0400 67.712 2.350000 0.0000    524 PAS-A2
ZPAT4151 ZPAT4221 1 0 120.0 230.0 176.0 0.2009 8.1433 -108.926 0.0000    924 PAT-A1
ZPAT4411 ZPAT4221 1 0 410.0 245.0 510.0 0.4800 43.744 4.662500 0.0000    736 PAT-A2
ZPDE1151 ZPDE1221 1 0 120.0 230.0 176.0 0.1779 8.0647 -48.4298 0.0000    924 PDE-A1
ZPDE1152 ZPDE1221 1 0 120.0 230.0 176.0 0.1779 8.1578 21.81820 0.0000    924 PDE-A2
ZPEL2151 ZPEL2222 1 0 120.0 230.0 176.0 0.1573 8.8148 -108.926 0.0000    924 PEL-A1
ZPEL2221 ZPEL2411 1 0 231.0 400.0 440.0 0.1452 11.979 -99.1736 0.0000   1155 PEL-A2
ZPIA1151 ZPIA1221 1 0 120.0 230.0 176.0 0.1863 8.2171 -62.9752 0.0000    924 PIA-A1
ZPIA1152 ZPIA1221 1 0 120.0 230.0 176.0 0.1621 8.7943 84.62810 0.0000    924 PIA-A2
ZPIO1151 ZPIO1221 1 0 120.0 230.0 176.0 0.1646 8.2800 -60.4959 0.0000    924 PIO-A1
ZPIO1152 ZPIO1221 1 0 120.0 230.0 160.0 0.2202 10.116 34.04960 0.0000    840 PIO-A2
ZPKW4151 ZPKW4221 1 0 120.0 230.0 176.0 0.1900 8.2631 0.000000 0.0000    924 PKW-A1
ZPKW4152 ZPKW4221 1 0 120.0 230.0 176.0 0.1984 8.2631 0.000000 0.0000    924 PKW-A2
ZPLC4151 ZPLC4221 1 0 120.0 230.0 100.0 0.3243 12.796 -32.2314 0.0000    525 PLC-A1
ZPLC4151 ZPLC4221 2 8 120.0 230.0 57.00 0.3340 12.781 -35.2066 0.0000    299 PLC-A2
ZPLE4151 ZPLE4221 1 0 120.0 230.0 176.0 0.1924 8.3224 41.15700 0.0000    924 PLE-A2
ZPLE4411 ZPLE4151 1 0 400.0 121.0 275.0 1.7760 104.18 0.000000 0.0000    397 PLE-T3
ZPLE4411 ZPLE4151 2 0 410.0 121.0 363.0 0.9600 68.320 16.83750 0.0000    524 PLE-A4
ZPLE4411 ZPLE4221 1 0 410.0 245.0 550.0 0.5920 38.816 0.000000 0.0000    794 PLE-A1
ZPLO1151 ZPLO1411 1 0 121.0 410.0 476.0 0.0484 3.8115 16.03310 0.0000   2498 PLO-A1
ZPLO1411 ZPLO1152 1 0 400.0 121.0 275.0 2.4000 99.024 -10.0000 0.0000    397 PLO-T2
ZPLP5151 ZPLP5411 1 0 121.0 410.0 305.0 0.0484 3.7946 141.6528 0.0000   1601 PLP-A2
ZPLP5151 ZPLP5411 2 0 120.0 410.0 490.0 0.0484 3.7946 141.6528 0.0000   2572 PLP-A4
ZPOL4151 ZPOL4221 1 0 120.0 230.0 176.0 0.1694 8.1808 -31.4050 0.0000    924 POL-A1
ZPOL4152 ZPOL4411 1 0 121.0 410.0 400.0 0.0641 4.7843 12.56200 0.0000   2099 POL-A4
ZPOL4153 ZPOL4222 1 0 120.0 230.0 176.0 0.1863 8.7810 -43.6364 0.0000    924 POL-A2
ZPOL4411 ZPOL4222 1 0 400.0 245.0 550.0 0.4320 43.104 2.025000 0.0000    794 POL-A3
ZPPD4151 ZPPD4221 1 0 120.0 230.0 176.0 0.1960 8.1857 36.36360 0.0000    924 PPD-A1
ZPRB3151 ZPRB3221 1 0 120.0 230.0 176.0 0.1573 8.3369 -47.4380 0.0000    924 PRB-A1
ZPRG1151 ZPRG1221 1 0 120.0 230.0 310.0 0.0714 4.8763 1.818200 0.0000   1627 PRG-A1
ZPRG1151 ZPRG1221 2 0 120.0 230.0 310.0 0.0714 4.8763 1.818200 0.0000   1627 PRG-A2
ZRAD2151 ZRAD2221 1 0 120.0 230.0 176.0 0.1803 8.0259 -36.3636 0.0000    924 RAD-A2
ZRAD2151 ZRAD2221 2 0 120.0 230.0 176.0 0.2456 8.2631 0.000000 0.0000    924 RAD-A1
ZROG1411 ZROG1221 1 8 410.0 245.0 550.0 0.4800 42.880 1.725000 0.0000    794 ROG-A2
ZROG1411 ZROG1222 1 0 410.0 245.0 550.0 0.5920 43.200 1.187500 0.0000    794 ROG-A1
ZROK3411 ZROK3151 1 0 400.0 121.0 275.0 2.4960 101.54 10.62500 0.0000    397 ROK-T1
ZROK3411 ZROK3152 1 0 400.0 121.0 275.0 2.4800 100.74 10.62500 0.0000    397 ROK-T2
ZROZ2151 ZROZ2221 1 0 120.0 230.0 176.0 0.1972 8.0828 -60.4959 0.0000    924 ROZ-A1
ZROZ2151 ZROZ2222 1 0 120.0 230.0 184.0 0.1573 8.0925 -60.4959 0.0000    966 ROZ-A2
ZRZE2151 ZRZE2411 1 0 110.0 410.0 341.0 0.0641 4.9537 12.39670 0.0000   1790 RZE-A2
ZRZE2411 ZRZE2151 2 0 400.0 123.0 275.0 2.2240 97.280 11.20000 0.0000    397 RZE-T1
ZRZE2411 ZRZE2701 1 0 410.0 750.0 1375. 0.2560 17.200 3.650000 0.0000   1985 RZE-A3
ZRZE2411 ZRZE2701 2 0 410.0 750.0 1375. 0.8320 17.200 -21.8875 0.0000   1985 RZE-A4
ZSDU1151 ZSDU1411 1 0 121.0 410.0 400.0 0.0629 4.9562 16.03310 0.0000   2099 SDU-A1
ZSIE3151 ZSIE3222 1 0 120.0 230.0 176.0 0.1730 8.1409 54.87600 0.0000    924 SIE-A1
ZSIE3152 ZSIE3221 1 0 120.0 230.0 176.0 0.1791 8.0864 19.33880 0.0000    924 SIE-A2
ZSKA3151 ZSKA3411 1 0 121.0 410.0 457.0 0.0484 3.7934 19.17360 0.0000   2399 SKA-A3
ZSKA3152 ZSKA3221 1 0 120.0 230.0 176.0 0.1972 8.1760 -27.7686 0.0000    924 SKA-A2
ZSKA3153 ZSKA3221 1 0 120.0 230.0 205.0 0.1379 7.8602 48.42980 0.0000   1076 SKA-A1
ZSLK5151 ZSLK5411 1 0 121.0 410.0 490.0 0.0460 3.7897 23.30580 0.0000   2572 SLK-A2
ZSLK5411 ZSLK5151 2 0 410.0 121.0 363.0 0.9600 67.360 -3.62500 0.0000    524 SLK-A1
ZSLO5151 ZSLK5411 1 8 121.0 410.0 490.0 0.0460 3.8163 70.74379 0.0000   2572 SLK-A4
ZSOC1151 ZSOC1221 1 0 120.0 230.0 176.0 0.1960 8.3913 -108.926 0.0000    924 SOC-A2
ZSTW2151 ZSTW2221 1 0 120.0 230.0 310.0 0.0726 4.8521 7.107400 0.0000   1627 STW-A1
ZSTW2151 ZSTW2221 2 0 120.0 230.0 310.0 0.0726 4.8521 7.107400 0.0000   1627 STW-A2
ZSWI4151 ZSWI4222 1 0 120.0 230.0 176.0 0.1936 8.2268 -41.1570 0.0000    924 SWI-A2
ZSWI4151 ZSWI4411 1 0 121.0 410.0 490.0 0.0460 3.8151 7.107400 0.0000   2572 SWI-A1
ZSWI4411 ZSWI4221 1 0 410.0 245.0 510.0 0.4800 41.728 4.912500 0.0000    736 SWI-A3
ZTAW3411 ZTAW3151 1 0 400.0 121.0 275.0 2.4640 98.240 -18.5625 0.0000    397 TAW-T1
ZTCN3411 ZTCN3151 1 0 400.0 123.0 275.0 2.2240 97.920 12.12500 0.0000    397 TCN-T1
ZTCN3411 ZTCN3152 1 0 400.0 123.0 275.0 2.4960 99.968 15.12500 0.0000    397 TCN-T2
ZTEL5151 ZTEL5221 1 0 120.0 230.0 176.0 0.1827 8.0259 38.67770 0.0000    924 TEL-A2
ZTEL5151 ZTEL5221 2 0 120.0 230.0 205.0 0.1452 7.9449 72.56200 0.0000   1076 TEL-A1
ZTRE1411 ZTRE1151 1 0 400.0 121.0 275.0 2.4800 100.22 -10.0000 0.0000    397 TRE-T1
ZTRE1411 ZTRE1152 1 0 400.0 121.0 275.0 2.5120 100.77 -10.0000 0.0000    397 TRE-T2
ZWAN3151 ZWAN3221 1 0 120.0 230.0 205.0 0.1694 8.1372 -48.4298 0.0000   1076 WAN-A2
ZWAN3152 ZWAN3221 1 0 120.0 230.0 176.0 0.1875 8.1372 -48.4298 0.0000    924 WAN-A1
ZWIE3151 ZWIE3411 1 0 125.0 400.0 490.0 0.0472 3.7873 19.17360 0.0000   2572 WIE-A5
ZWIE3152 ZWIE3221 1 0 120.0 230.0 176.0 0.1694 8.3006 -37.5207 0.0000    924 WIE-A1
ZWIE3153 ZWIE3221 1 0 120.0 230.0 275.0 0.0726 4.8715 41.65290 0.0000   1443 WIE-A2
ZWIE3153 ZWIE3221 2 8 125.0 230.0 140.0 0.1851 8.0671 108.9256 0.0000    735 WIE-A4
ZWIE3221 ZWIE3411 1 0 231.0 400.0 440.0 0.1355 11.994 -99.1736 0.0000   1155 WIE-A3
ZWLA5151 ZWLA5221 1 0 120.0 230.0 205.0 0.1476 8.1409 -41.1570 0.0000   1076 WLA-A2
ZWLA5151 ZWLA5222 1 0 120.0 230.0 205.0 0.1476 8.1409 -45.9504 0.0000   1076 WLA-A1
ZWLC5151 ZWLC5221 1 1 110.0 220.0 1000. 0.1839 11.572 0.000000 0.0000   5249 T_EQ2
ZWRC4411 ZWRC4151 1 0 400.0 121.0 415.0 1.3440 66.400 -2.62500 0.0000    599 WRC-A1
ZWRC4411 ZWRC4152 1 0 400.0 121.0 415.0 0.7680 66.720 -2.62500 0.0000    599 WRC-A2
ZWRZ3151 ZWRZ3221 1 0 120.0 230.0 205.0 0.1428 7.9533 -57.8512 0.0000   1076 WRZ-A3
ZWRZ3152 ZWRZ3221 1 0 120.0 230.0 176.0 0.1730 8.0743 -48.4298 0.0000    924 WRZ-A4
ZWTO1151 ZWTO1221 1 0 120.0 230.0 207.0 0.1561 8.0961 557.3554 0.0000   1086 WTO-A1
ZWTO1152 ZWTO1221 1 0 120.0 230.0 160.0 0.1549 7.4935 6.115700 0.0000    840 WTO-A2
ZZAM2151 ZZAM2221 1 0 120.0 230.0 176.0 0.1960 8.6684 -108.926 0.0000    924 ZAM-A1
ZZAW5221 ZAW21P2  1 0 220.0 220.0 180.0 0.0920 0.9148 0.000000 0.0000    472 ZAW-PF1
ZZBK4151 ZZBK4221 1 0 120.0 230.0 205.0 0.1391 7.9170 -50.7438 0.0000   1076 ZBK-A3
ZZDK5151 ZZDK5221 1 8 120.0 230.0 176.0 0.1730 8.3635 36.36360 0.0000    924 ZDK-A1
ZZDK5151 ZZDK5411 1 8 120.0 410.0 490.0 0.0484 3.7873 141.6528 0.0000   2572 ZDK-A4
ZZGI1151 ZZGI1221 1 0 120.0 230.0 176.0 0.1682 8.3502 -26.6116 0.0000    924 ZGI-A1
ZZGI1152 ZZGI1222 1 0 120.0 230.0 176.0 0.1682 8.3502 -24.1322 0.0000    924 ZGI-A2
ZZRC5411 ZZRC5151 1 0 400.0 121.0 275.0 2.1600 95.360 -8.75000 0.0000    397 ZRC-T1
ZZRC5411 ZZRC5151 2 0 400.0 121.0 275.0 2.4800 98.944 -7.50000 0.0000    397 ZRC-T2
ZZRO5151 ZZRC5411 1 0 121.0 410.0 490.0 0.0460 3.8236 247.7685 0.0000   2572 ZRC-A3
ZZUK4151 ZZUK4221 1 0 120.0 230.0 176.0 0.1936 8.0223 -46.9421 0.0000    924 ZUK-A2
ZZUK4151 ZZUK4221 2 0 120.0 230.0 183.0 0.0726 4.8618 4.132200 0.0000    961 ZUK-A1
ZZYD5151 ZZYD5221 1 0 120.0 230.0 176.0 0.1670 8.0538 193.3884 0.0000    924 ZYD-A1
ZZYD5151 ZZYD5222 1 0 120.0 230.0 184.0 0.1512 8.2147 -43.6364 0.0000    966 ZYD-A2
_FERZ25  _FERZ211 2 0 115.0 400.0 300.0 0.0762 5.4305 -98.8778 9.7466   1506 
_FERZ252 _FERZ211 1 0 115.0 400.0 300.0 0.0762 5.4305 -98.8778 9.7466   1506 
_PEJA35  _PEJA311 2 0 115.0 400.0 300.0 0.0762 5.5098 -98.8778 9.7466   1506 
_PEJA352 _PEJA312 1 0 115.0 400.0 300.0 0.0762 5.5098 -98.8778 9.7466   1506 
_PRIS45  _PRIS421 1 0 115.0 220.0 150.0 0.2204 9.3518 -44.7276 7.5992    753 
_PRIS45  _PRIS421 2 0 115.0 220.0 150.0 0.2204 9.3959 -44.7276 7.5992    753 
_PRIS452 _PRIS422 3 0 115.0 220.0 150.0 0.2204 10.048 -44.7276 7.5992    753 
_PRIZ251 _PRIZ221 2 0 115.0 220.0 150.0 0.2204 9.4224 -44.7276 7.5992    753 
_PRIZ251 _PRIZ221 3 0 115.0 220.0 150.0 0.2204 9.6958 -44.7276 7.5992    753 
_PRIZ251 _PRIZ222 1 0 115.0 220.0 150.0 0.2204 9.3783 -44.7276 7.5992    753 
_TKOSA51 _TKOSA21 1 0 115.0 220.0 150.0 0.1857 9.4408 -64.8769 10.888    753 
_TKOSA51 _TKOSA22 3 0 115.0 220.0 150.0 0.2204 9.2372 -55.6556 10.888    753 
_TKOSA52 _TKOSA21 2 0 115.0 220.0 150.0 0.2204 9.8810 -55.6556 10.888    753 
_TKOSB21 _TKOSB11 2 0 232.0 400.0 400.0 0.1971 15.877 -9.34270 2.4599   1000 
_TKOSB21 _TKOSB12 3 0 232.0 400.0 400.0 0.1971 15.903 -9.34270 2.4599   1000 
_TKOSB22 _TKOSB11 1 0 232.0 400.0 400.0 0.1971 15.877 -9.34270 2.4599   1000 
##R
0BPOLJ51 0RIBAR11 1 0.125  9   5
0HPERU52 0HPERU21 1 2.000  6   2
0LASTV51 0LASTV11 1 1.250  8   3
0LASTV51 0LASTV11 2 1.250  8   3
0MOJKO51 0MOJKO21 1 1.250 12   5
0PLJE251 0TPLJE21 1 2.000  6   5
0PODG151 0PODG121 1 1.250 12   6
0PODG151 0PODG121 2 1.250 12   6
0PODG251 0PODG211 1 1.250  8   4
0PODG251 0PODG212 2 1.250  8   4
0TPLJE21 0PLJE211 1 5.000  1   0
0TPLJE21 0PLJE211 2 5.000  1   0
ABABIC5  ABABIC2  1 1.250  6   0
ABABIC5  ABABIC2  2 1.250  6   0
ABISTR5  ABISTR3  1 1.250  6   0
ABURRL5  ABURRE2  1 1.250  6   0
ABURRL5  ABURRE2  2 1.250  6   0
AELBS15  AELBS12  1 1.250  6   0
AELBS15  AELBS12  2 1.250  6   0
AELBS15  AELBS12  3 1.250  6   0
AELBS21  AELBS22  1 1.250  9  -3
AELBS21  AELBS22  2 1.250  9  -3
AFIER 5  AFIER 2  1 1.250  6   0
AFIER 5  AFIER 2  2 1.250  6   0
AFIER 5  AFIER 2  3 1.250  6   0
AFIERZ5  AFIERZ2  1 1.250  6   0
AKOMAN2  AKOMAN1  1 1.500  6  -6
ARRAZB5  ARRAZH2  1 1.250  6   0
ARRAZB5  ARRAZH2  2 1.250  6   0
ASHARR5  ASHARR2  1 1.250  6   0
ATIRA22  ATIRA21  1 1.250  6   0
ATIRA22  ATIRA21  2 1.250  6   0
ATIRA25  ATIRA22  1 1.250  6   0
ATIRA25  ATIRA22  2 1.250  6   0
ATIRAN5  ATIRAN2  1 1.250  6   0
ATIRAN5  ATIRAN2  2 1.250  6   0
ATIRAN5  ATIRAN2  3 1.250  6   0
AVDEJS5  AVDEJA2  1 1.250  6   0
AVDEJS5  AVDEJA2  2 1.250  6   0
AZEMLA5  AZEMLA1  1 1.250  9  -3
AZEMLA5  AZEMLA1  2 1.250  9  -3
BANDUM1R BANDUM33 2 0.917 12   0
BAUBAN11 BAUBAN21 1 0.866 13  -3
BAUBAN11 BAUBAN22 2 0.862 13  -3
BAUBAN23 BAUBAN22 3                    3.340 90.00 16   0       SYMM
BAVLGM11 BAVLGM31 1 1.011 12  -7
BAVLGM12 BAVLGM32 2 1.002 12  -7
BAWIRS21 BAWIRS31 7 0.708 14   8
BBAUDO31 BBAUDO3W 1 1.581 10   0
BBRUEG1A BBRUEG3B 1 0.917 12   0
BBRUEG1S BBRUEG32 2 0.917 12   0
BBRUME11 BBRUME21 1 0.865 13  -8
BCHAMP10 BCHAMP12 1 0.940 16  -6
BCHIEV31 BCHIEV32 D                    2.633 90.00 10   1       SYMM
BCKNIP31 BCKNIP3W 1 1.580 10   0
BCMARE31 BCMARE3W 1 1.578 10   0
BCOO  11 BCOO  1R 1 1.580 10  -3
BCOO  11 BCOO  1S 1 1.580 10  -3
BCOO  11 BCOO  1T 1 1.580 10  -3
BCOURC12 BCOURC31 1 0.917 12   0
BCZWIJ31 BCZWIJ3U 1 1.581 10  -1
BCZWIJ31 BCZWIJ3W 1 1.581 10   0
BCZWIJ32 BCZWIJ3V 1 1.582 10  -1
BDOEL 1A BDOEL 32 5 1.000 12   0
BDROGE11 BDROGE33 4 1.014 12  -8
BDROGE31 BDROGE3U 1 1.581 10   0
BDROGE33 BDROGE3V 1 1.581 10   0
BEEKLN11 BEEKLN32 1 1.008 12   0
BESSO 3K BESSO 3W 1 1.581 10   0
BGOUY 11 BGOUY 31 3 1.007 12  -2
BGOUY 12 BGOUY 32 4 1.008 12  -2
BGRAMM1C BGRAMM3B 1 1.093 12  -2
BIZGEM12 BIZGEM32 2 1.008 12  -7
BIZGEM1R BIZGEM31 1 1.014 12  -7
BJUPIL21 BJUPIL3R 7 2.000  6  -2
BJUPIL22 BJUPIL32 1 2.000 10 -10
BLANAK3W BLANAK31 1 1.500 10  -4
BLANAK3W BLANAK31 2 1.500 10  -4
BLILLO11 BLILLO33 5 0.917 12   0
BLINTT12 BLINT 32 2 1.008 12  -6
BLINTT1R BLINT 31 1 1.008 12  -2
BLIXHE11 BLIXHE27 1 0.990 13  -4
BLIXHE11 BLIXHE32 A 0.917 12   0
BLIXHE12 BLIXHE27 6 0.990 13  -4
BLIXHE27 BLIXHE31 7 2.000  6   1
BMASSE11 BMASSE31 1 1.008 12  -5
BMEERH11 BMEERH31 1 1.091 12  -1
BMEERH12 BMEERH32 2 1.011 12  -5
BMERCA12 BMERCA31 1 1.093 12   1
BMERCA1B BMERCA32 2 1.000 12  -3
BMOUSC30 BMOUSC32 1 1.500 10  -4
BRIMIE1R BRIMIE28 8 0.862 13  -4
BRIMIE1R BRIMIE28 9 0.862 13  -4
BRODEN11 BRODEN31 1 1.011 12  -5
BSCHIF23 BSCHIF24 1                    2.060 90.00 16   3       SYMM
BSTEVN14 BSTEVN3R 1 0.917 12  -6
BSTEVN15 BSTEVN3S 2 0.917 12  -6
BSTEVN16 BSTEVN21 3 0.920 15   0
BSTEVN17 BSTEVN2A 4 0.920 15   0
BSTEVN18 BSTEVN2B 5 0.920 15   0
BSTEVN19 BSTEVN22 6 0.920 15   0
BTERGN11 BTERGN31 1 1.008 12  -5
BTERGN11 BTERGN3R 2 2.500  2   0
BTIBIS11 BTIBIS31 1 1.001 12 -11
BVANYK17 BVANYK15 1                    2.609 90.00 17   2       SYMM
BVANYK18 BVANYK16 2                    2.609 90.00 17   2       SYMM
BVERBT11 BVERBR32 1 1.008 12  -5
BVERBT12 BVERBR3B 2 1.001 12  -5
BZANDV11 BZANDV30 1 1.010 12   0
BZANDV17 BZANDV15 1                    2.609 90.00 17 -12       SYMM
BZANDV18 BZANDV16 2                    2.609 90.00 17 -12       SYMM
BZANDV1A BZANDV32 2 1.086 12   0
BZEEBR30 BZEEBR32 1 1.490 10   0
BZEEBR30 BZEEBR32 2 1.490 10   0
BZEEBR30 BZEEBR32 3 1.500 10   0
CALB__1A CALB__51 1 1.330  9  -5
CALB__1C CALB__54 2 1.330  9  -5
CBAB__11 CBAB__52 2 1.330  9  -3
CBAB__12 CBAB__54 3 1.330  9  -5
CBEZ__11 CBEZ__51 1 1.250  8  -3
CBEZ__12 CBEZ__55 2 1.330  9  -2
CBEZ__21 CBEZ__51 3 2.000  6  -3
CCEB__11 CCEB__53 1 1.500  8  -3
CCEB__12 CCEB__51 2 1.500  8  -3
CCEB__12 CCEB__52 3 1.330  9  -3
CCHD__11 CCHD__52 1 1.330  9  -3
CCHD__13 CCHD__55 2 1.330  9  -6
CCHD__14 CCHD__54 3 1.330  9  -6
CCHR__11 CCHR__51 1 1.330  9  -5
CCHR__12 CCHR__51 2 1.330  9  -1
CCHT__13 CCHT__54 3 1.330  9  -3
CCHT__21 CCHT__55 2 2.000  6  -2
CCHT__22 CCHT__51 1 2.000  6  -2
CCST__11 CCST__23 1 1.480  6  -3
CCST__11 CCST__52 3 1.330  9  -6
CCST__12 CCST__56 2 1.500  8  -5
CCST__54 CCST__23 4 1.450 11   3
CDAS__12 CDAS__51 2 1.330  9  -5
CDAS__13 CDAS__55 3 1.330  9  -5
CHBM__11 CHBM__56 2 1.330  9  -2
CHBM__14 CHBM__51 1 1.330  9  -2
CHRA__12 CHRA__22 1 1.480  6   0
CHRD_213 CHRD_215 1                    1.626 90.00 33  -1       SYMM
CHRD_213 CHRD_215 2                    1.626 90.00 33  -1       SYMM
CHRD_214 CHRD_216 3                    1.626 90.00 33  -1       SYMM
CHRD_214 CHRD_216 4                    1.626 90.00 33  -1       SYMM
CHZI__11 CHZI__51 2 1.330  9   0
CHZI__12 CHZI__52 1 1.330  9   0
CKLT__11 CKLT__52 1 1.330  9  -3
CKLT__12 CKLT__53 2 1.330  9  -3
CKOC__11 CKOC__54 1 1.040  9  -6
CKOC__1D CKOC__52 2 1.330  9  -1
CKRA__11 CKRA__54 3 1.330  9  -3
CKRA__12 CKRA__52 1 1.330  9  -3
CKRA__12 CKRA__53 2 1.330  9  -3
CLIS__21 CLIS__54 3 2.000  6  -2
CLIS__22 CLIS__52 1 2.000  6  -1
CLIS__22 CLIS__55 2 2.000  6  -2
CMAL__21 CMAL__54 1 2.000  6  -3
CMAL__22 CMAL__52 2 2.000  6  -3
CMIL__51 CMIL__22 1 1.460 11   3
CNEZ__11 CNEZ__53 1 1.330  9  -2
CNEZ__12 CNEZ__51 2 1.330  9  -2
CNOS__11 CNOS__52 1 1.330  9  -3
CNOS__12 CNOS__53 2 1.330  9  -5
COPO__21 COPO__54 1 2.000  6  -2
COPO__22 COPO__51 2 2.000  6  -1
COTR__11 COTR__52 1 1.330  9  -3
COTR__12 COTR__51 2 1.500  8  -3
COTR__12 COTR__56 3 1.330  9  -3
CPRE__11 CPRE__57 1 1.340  9  -4
CPRE__21 CPRE__52 2 2.000  6  -3
CPRN__11 CPRN__22 3 1.480  6  -1
CPRN__12 CPRN__52 4 1.330  9   0
CPRN__21 CPRN__51 1 2.000  6  -2
CPRN__22 CPRN__51 2 2.000  6  -2
CREP__11 CREP__53 1 1.330  9  -5
CREP__13 CREP__54 3 1.330  9  -1
CREP__14 CREP__55 2 1.330  9  -5
CSLV__1D CSLV__55 2 1.330  9  -3
CSLV__1I CSLV__51 1 1.330  9  -3
CSOK__11 CSOK__21 1 1.480  6  -1
CSOK__11 CSOK__53 4 1.500  8  -3
CSOK__11 CSOK__55 5 1.330  9   0
CSOK__22 CSOK__54 2 2.000  6  -2
CTAB__51 CTAB__21 1 1.450 11   1
CTYN__11 CTYN__51 1 1.330  9  -5
CTYN__12 CTYN__52 2 1.330  9  -5
CVER__11 CVER__57 2 1.330  9   0
CVIT__11 CVIT__51 1 1.330  9  -1
CVIT__21 CVIT__52 1 2.000  6  -3
CVIT__22 CVIT__51 2 2.000  6  -3
CVYSH_12 CVYS__53 2 1.330  9  -5
CVYS__51 CVYS__21 1 1.820  9   2
D1ABS_3  D1ABS_31 1                    2.090 90.00 10  -6       ASYM
D1ASR_1  D1ASR_3  1 1.760 10  -2
D1EDR_1  D1EDR_2  1 1.010 10   0
D1EDR_1  D1EDR_3  1 1.740 10  -2
D1EDR_1  D1EDR_3  2 1.760 10  -3
D1FER_1  D1FER_3  1 1.760 10  -1
D1FGD_1  D1FGD_3  1 1.760 10  -1
D1FGD_1  D1FGD_3  2 1.760 10  -1
D1IDU_1  D1IDU_3  1 1.760 10  -1
D1IDU_1  D1IDU_3  2 1.760 10  -1
D1KAS_1  D1KAS_3  1 1.760 10  -1
D1KAS_1  D1KAS_3  2 1.760 10  -1
D1LAG_1  D1LAG_3  1 1.760 10  -2
D1MAL_1  D1MAL_3  1 1.760 10  -1
D1NVV_1  D1NVV_3  1 1.760 10  -1
D1TJE_1  D1TJE_3  1 1.760 10  -1
D1TJE_1  D1TJE_31 1 1.760 10   0
D1TRI_1  D1TRI_2  1 1.040 10  -2
D1TRI_1  D1TRI_2  2 1.040 10  -2
D1TRI_1  D1TRI_3  1 1.760 10  -1
D1VHA_1  D1VHA_3  1 1.760 10  -2
D2AHM 22 D2AHM 53 1 2.138  8  -5
D2AHM 22 D2AHM 53 2 2.000  8  -2
D2AHM 23 D2AHM 51 1 1.304 13   0
D2ALFS11 D2ALFS51 1 1.231 13  -9
D2ALFS12 D2ALFS51 1 1.231 13  -9
D2ALGE11 D2ALGE53 1 1.231 13  -8
D2ALGE11 D2ALGE54 1 1.231 13  -6
D2AS  11 D2AS  51 1 1.231 13  -5
D2AS  12 D2AS  52 1 1.231 13  -5
D2ASSL11 D2ASSL52 1 1.231 13  -6
D2AUDS11 D2AUDS23 1 1.111  9  -3
D2AUDS11 D2AUDS51 1 1.231 13  -7
D2AUDS14 D2199050 1 1.231 13  -7
D2AUDS14 D2AUDO23 1 1.111  9  -3
D2BECH11 D2BECH22 1 1.231 13   1
D2BECH12 D2BECH21 1 1.231 13   1
D2BECH12 D2BECH51 1 1.231 13 -11
D2BEHS12 D2BEHS52 1 1.231 13  -7
D2BIOS21 D2BIOS52 1 1.231 13  -9
D2BORK11 D2BORK51 1 1.231 13  -3
D2BORK11 D2BORK52 1 1.231 13  -5
D2BORK12 D2BORK51 1 1.231 13  -3
D2BRAN22 D2BRAN51 1 1.231 13  -8
D2BRAN23 D2BRAN52 1 1.269 13 -11
D2BRF 17 D2BRF 22 1 1.231 13   0
D2BRF 19 D2BRF 21 1 1.231 13   0
D2BRF 22 D2BRF 59 1 1.246 13  -1
D2BRFW11 D2BRFW52 1 1.231 13  -6
D2BRFW12 D2BRFW51 1 1.231 13  -5
D2BRUN11 D2BRUN21 1 1.111  9   2
D2BRUN12 D2BRUN59 1 1.231 13  -6
D2BUTL11 D2BUKZ8A 1 1.000 13  -2
D2BUTL11 D2BUKZ8A 2 1.000 13  -2
D2BUTL12 D2BUKD8A 1 1.000 13  -2
D2BUTL12 D2BUKD8A 2 1.000 13  -2
D2BUTL12 D2BUKE2A 1 1.000 13  -2
D2BUTL12 D2BUKE2A 2 1.000 13  -2
D2CLPO23 D2CLPO51 1 1.656  9  -4
D2CLPO24 D2CLPO52 1 1.223 13 -10
D2CONN11 D2CONN58 1 1.231 13  -9
D2CONN24 D2CONN52 1 1.678  9  -3
D2CONO11 D2291020 1 1.111  9   1
D2CONO11 D22B7020 1 1.385 13  -1
D2CONO13 D2CONO28 1 1.231 13  -1
D2CONO19 D2CONO59 1 1.231 13  -7
D2DIEL11 D2DIEL51 1 1.231 13  -7
D2DIEL11 D2DIKZ8A 1 1.000 13   4
D2DIEL11 D2DIKZ8A 2 1.000 13   4
D2DIEL12 D2DIEL11 2                    1.270 90.00 32  -5       SYMM
D2DIEL13 D2DIEL14 1                    1.270 90.00 32  -5       SYMM
D2DIEL14 D2DIEL51 1 1.231 13  -6
D2DIEL14 D2DIKE2A 1 1.500 14  12
D2DILL11 D2DILL52 1 1.231 13  -5
D2DIPP12 D2DIPP51 1 1.231 13  -6
D2DIPP12 D2DIPP52 1 1.231 13  -6
D2DOEH21 D2DOEH53 1 1.000 13 -11
D2DOEH22 D2DOEH52 1 1.177 13 -12
D2DOEW11 D2DWKE1A 1 1.250  8  -6
D2DOEW11 D2DWKE1A 2 1.250  8  -6
D2DOEW14 D2DWKD1A 1 1.100 10   8
D2DOEW14 D2DWKD1A 2 1.100 10   8
D2DOEW14 D2DWKZ1A 1 1.250  8   3
D2DOEW14 D2DWKZ1A 2 1.250  8   3
D2DOLL11 D2DOLL21 1 1.385 13   1
D2DOLL11 D2DOLL52 1 1.231 13  -8
D2DOLL12 D2DOLL51 1 1.231 13  -7
D2DOLL13 D2DOLL22 1 1.400 13   2
D2EICK11 D2EICK51 1 1.333 14  -7
D2EICK12 D2EICK52 1 1.231 13  -4
D2EICK18 D2EICK51 1 1.231 13  -8
D2ELSE11 D2ELSE51 1 1.231 13  -7
D2ELSE12 D2ELSE52 1 1.231 13  -7
D2ELT 12 D2ELT 52 1 1.231 13  -3
D2EMDB21 D2EMDB52 1 1.656  9  -4
D2EMDB22 D2EMDB31 1 2.000  6  -2
D2EMDB22 D2EMDB51 1 1.644  9  -5
D2EMOS11 D2EMOS28 2 1.111  9   0
D2EMOS11 D2EMOS29 1 1.111  9   0
D2EMOS11 D2EOKE8A 1 1.045 13  -1
D2EMOS11 D2EOKE8A 2 1.045 13  -1
D2ETZ 11 D2ETZ 54 1 1.231 13  -4
D2ETZ 12 D2ETZ 21 1 1.111  9   0
D2ETZ 12 D2ETZ 53 1 1.231 13  -5
D2FARG12 D2FARG59 1 1.231 13 -10
D2FRAN21 D20CA050 1 1.269 13 -11
D2FRAN21 D20E1050 1 1.231 13 -11
D2FRAN21 D2FRAN52 1 1.231 13 -11
D2FRAN22 D20D0050 1 1.231 13 -10
D2FRSW11 D2FRSW51 1 1.231 13  -7
D2FRSW12 D2FRSW51 1 1.231 13  -7
D2FRSW12 D2FRSW51 2 1.231 13  -6
D2GANK12 D2GANK51 1 1.231 13  -7
D2GIEN11 D2GIEN51 1 1.231 13  -5
D2GIEN12 D2GIEN51 1 1.231 13  -6
D2GIEN12 D2GIEN52 1 1.231 13  -5
D2GKRO11 D2GKRO21 1 2.000  9   0
D2GKRO11 D2GKRO21 2 1.385 13  -1
D2GKRO12 D2GKRO22 1 1.385 13  -1
D2GKRO21 D2GKRO52 1 1.231 13  -7
D2GKRO22 D2GKRO51 1 1.231 13  -6
D2GLEI21 D2GLEI52 1 1.231 13 -12
D2GLEI22 D2GLEI54 1 1.231 13  -8
D2GODE21 D2GODE51 1 1.654 13  -5
D2GODE21 D2GODE51 2 1.231 13  -5
D2GODE21 D2GODE52 1 1.656  9  -2
D2GOET21 D2GOET51 1 1.231 13  -9
D2GOET22 D2GOET51 1 1.177 13  -8
D2GROH11 D2GROH52 1 1.231 13  -8
D2GROH12 D2GROH51 1 1.231 13  -8
D2HAMN21 D2HAMN52 1 1.667  9  -2
D2HAMN22 D2HAMN52 1 1.656  9  -1
D2HAND11 D2HAND54 2 1.231 13  -7
D2HAND12 D2HAND52 1 1.231 13  -7
D2HAND12 D2HAND52 2 1.231 13  -7
D2HAND15 D2HAND51 1 1.231 13  -6
D2HANW21 D2HANW51 1 1.231 13  -9
D2HANW22 D2HANW52 1 1.231 13 -10
D2HARD21 D2HARD53 1 2.125  8  -4
D2HARD23 D2HARD52 1 2.125  8  -3
D2HATT11 D2HATT52 1 1.229 13  -5
D2HEIW11 D2HEIW51 1 1.231 13  -6
D2HEIW11 D2HEIW52 1 1.231 13  -4
D2HEIW12 D2HEIW53 1 1.231 13  -6
D2HELM11 D2HELM53 1 1.238 13  -5
D2HELM12 D2HELM52 1 1.223 13  -5
D2HWYK11 D2HWYK52 1 1.231 13  -1
D2IN  21 D2IN  51 1 1.300 13  -3
D2IRS 11 D2IRS 29 1 1.231 13  -2
D2IRS 11 D2IRS 52 1 1.231 13  -3
D2IRS 12 D2IRS 52 2 1.231 13  -3
D2ITZW21 D2ITZW54 1 1.667  9  -2
D2ITZW22 D2ITZW52 1 1.667  9  -2
D2JARD11 D2JARD52 1 1.231 13  -6
D2JARD12 D2JARD51 2 1.231 13  -6
D2KARB12 D2KARB51 1 1.231 13  -5
D2KIES21 D2KIES51 1 1.667  9  -7
D2KIES22 D2KIES51 1 1.667  9  -1
D2KIEW22 D2KIEW51 1 1.667  9  -7
D2KILS11 D2KILS51 1 1.231 13   0
D2KILS11 D2KILS52 3 1.231 13  -7
D2KR  21 D2KR  51 1 1.231 13  -2
D2KR  22 D2KR  51 1 1.231 13  -4
D2KRI 11 D2KRI 51 1 1.231 13  -6
D2KRI 12 D2KRI 52 1 1.231 13  -5
D2KRUE11 D2KRUE52 1 1.231 13  -8
D2KUMM12 D2KUMM51 1 1.231 13  -5
D2LAGE21 D2LAGE51 1 1.231 13  -3
D2LAND11 D2LAND21 1 1.385 13  -1
D2LAND12 D2LAND22 1 2.022  9  -1
D2LAND21 D2LAND62 1 1.238 13  -5
D2LAND22 D2LAND62 1 1.231 13  -6
D2LBEC21 D2LBEC51 1 1.656  9  -4
D2LBEC22 D2LBEC51 1 1.667  9  -4
D2LEHR21 D2LEHR51 1 1.231 13  -8
D2LEHR21 D2LEHR51 2 1.231 13 -11
D2LEHR22 D2LEHR51 1 1.231 13 -10
D2LU  21 D2LU  52 1 1.231 13   0
D2LU  21 D2LU  52 2 1.231 13   0
D2LUEN11 D2LUEN52 1 1.231 13 -10
D2LUEN11 D2LUEN53 1 1.231 13  -7
D2MBG 28 D2MBG 53 1 1.246 13  -4
D2MBG 29 D2MBG 51 1 1.246 13  -4
D2MECK11 D2MECK59 1 1.231 13   0
D2MECK12 D2MECK58 1 1.231 13  -8
D2MEIS21 D2MEIS51 1 1.231 13  -7
D2MEIS21 D2MEIS52 1 1.231 13  -7
D2MH  11 D23B4050 1 1.231 13  -4
D2MH  11 D2MH  51 1 1.231 13  -4
D2NFI 21 D2NFI 51 1 1.231 13  -3
D2NFI 22 D2NFI 52 1 1.231 13  -2
D2NFI 22 D2NFI 52 2 1.231 13  -2
D2NLAN11 D2NLAN51 1 1.231 13  -5
D2OBA 13 D2OBA 2G 1 1.231 13  -1
D2OBA 22 D2OBA 51 1 1.231 13  -1
D2OBA 2G D2OBA 56 1 1.231 13  -1
D2OBR 21 D2OBR 52 1 1.231 13  -3
D2OBR 22 D2OBR 51 1 1.231 13  -3
D2OD  12 D2OD  51 1 1.231 13  -4
D2OH  11 D2OH  22 1 1.231 13  -2
D2OH  12 D2OH  21 1 1.231 13  -2
D2OHLS11 D2OHLS52 1 1.231 13  -9
D2OHLS12 D2OHLS51 2 1.231 13  -9
D2PI  21 D2PI  53 1 1.231 13   3
D2PI  22 D2PI  51 1 1.304 13   0
D2PI  22 D2PI  54 1 1.231 13   3
D2PLA 11 D2PLA 51 1 1.231 13  -6
D2PT  12 D2PT  22 1 1.250 13   2
D2PT  12 D2PT  5M 1 1.231 13  -7
D2PT  13 D2PT  22 1 1.231 13   2
D2PT  21 D2PT  59 1 2.125  8  -3
D2PT  22 D2PT  5N 1 2.125  8  -3
D2RAI 11 D2RAI 21 1 1.245 13  -2
D2RAI 12 D2RAI 59 1 1.231 13  -5
D2RAI 23 D2RAI 51 1 1.231 13  -2
D2RE  21 D2RE  51 1 1.304 13  -4
D2RED 12 D2RED 51 1 1.231 13  -4
D2RED 13 D2RED 52 1 1.231 13  -4
D2SD  12 D2SD  22 1 1.231 13  -1
D2SD  12 D2SD  51 1 1.231 13  -7
D2SD-N13 D2SD  52 1 1.231 13  -6
D2SDON11 D2SDON52 1 1.231 13  -4
D2SDON12 D2SDON51 1 1.231 13  -5
D2SDON12 D2SDON51 2 1.231 13  -5
D2SFT 21 D2SFT_51 1 1.231 13  -3
D2SHUW11 D2SHUW51 1 1.231 13  -7
D2SHUW13 D2SHUW52 1 1.231 13  -7
D2SI  23 D2SI-N51 1 2.000  8  -3
D2SI  24 D2SI-N52 1 2.000  8  -3
D2SIEM14 D2SIEM21 1 1.231 13   3
D2SIEM14 D2SIEM54 1 1.231 13  -1
D2SIT 22 D2SIT 52 1 1.300 13  -1
D2SOTT11 D2SOTT51 1 1.231 13  -8
D2SOTT11 D2SOTT53 1 1.231 13  -8
D2SOTT12 D2SOTT21 1 1.111  9  -1
D2SOTT12 D2SOTT52 1 1.231 13  -8
D2STAD11 D2STAD59 1 1.231 13  -5
D2STAD12 D2STAD51 1 1.231 13  -5
D2TRE 21 D2TRE 52 1 1.231 13  -2
D2TRE 22 D2TRE 51 1 1.231 13  -2
D2TWIS12 D2TWIS51 1 1.231 13   0
D2UWES11 D2UWES21 1 1.385 13  -1
D2UWES12 D2UWES52 1 1.231 13  -8
D2VELT21 D2VELT52 1 1.231 13  -1
D2VELT22 D2VELT51 1 1.231 13  -7
D2VOER12 D2VOER52 1 1.231 13  -8
D2VOSL22 D2VOSL51 1 1.667  9  -3
D2VOSL22 D2VOSL52 1 1.656  9  -3
D2WAHL11 D2WAHL22 1 1.385 13   0
D2WAHL12 D2WAHL21 1 1.400 13   0
D2WECH21 D2WECH51 1 1.231 13  -9
D2WECH22 D2WECH52 1 1.269 13  -9
D2WG  13 D2WG  51 1 1.231 13  -4
D2WILW11 D2WILW51 2 1.231 13 -13
D2WILW12 D2WILW51 2 1.231 13  -3
D2WUER13 D2WUER21 1 2.011  9  -3
D2WUER13 D2WUER52 1 1.231 13  -4
D2WUER14 D2WUER22 1 2.011  9  -3
D2WUER14 D2WUER51 1 1.231 13  -4
D2ZOL 21 D2ZOL 52 1 1.308 13  -5
D2ZOL 22 D2ZOL 51 1 1.154 13  -3
D43BRS26 D43B_F11 4 1.140  8  -2       1.794 90.00 17   6       ASYM
D43BRS5A D43BRS22 1 1.231 13   4
D43BRS5B D43BRS22 2 1.215 13   4
D43BRS5C D43BRS26 3 1.231 13   4
D43B_Y21 D43B_Y11 1 1.154 13  -3
D43B_Y21 D43B_Y11 2 1.154 13  -3
D43B_Y22 D43B_Y12 3 1.154 13  -3
D43B_Y22 D43B_Y12 5 1.154 13  -3
D4ALMN51 D4ALMN21 1 1.083 13   5
D4ALMN52 D4ALMN22 2 1.778  9   4
D4ALTB5I D4AL1U11 1 1.154 13   2
D4ALTB5J D4AL1U14 2 1.154 13   2
D4BIRK5C D4BIRK22 1 1.778  9   2
D4BIRK5D D4BIRK22 2 1.778  9   2
D4BRNK5A D4BRNK22 1 1.767  9   1
D4BRNK5B D4BRNK22 2 1.767  9   1
D4BRUK5I D4BRUK11 1 1.222  9   2
D4BUEH5A D4BUEH21 1 1.778  9   2
D4BZWN5I D4BZWN11 1 1.154 13   1
D4DAXL12 D4DAXL23 2 1.444  9   0
D4DAXL1B D4DAXL22 1 1.389  9   0
D4DAXL5A D4DAXL23 1 1.778  9   2
D4DAXL5I D4DAXL1B 3 1.222  9   0
D4DELL5I D4DELL13 1 1.231 13   1
D4DELL5J D4DELL12 2 1.231 13   0
D4EDSB5I D4EDSB11 1 1.154 13   2
D4EICH11 D4EICH23 1 1.389  9   0
D4EICH5A D4EICH21 1 1.667  9   3
D4EICH5B D4EICH22 2 1.778  9   4
D4EICH5C D4EICH23 3 1.667  9   4
D4EICH5I D4EICH12 2 1.231 13   6
D4ENGS5I D4ENGS12 1 1.231 13   0
D4ENGS5J D4ENGS11 2 1.231 13   0
D4GGT 5A D4GROG21 1 1.077 13   6
D4GKMA21 D4GKMC57 1 1.778  9  -1
D4GKMA21 D4GKMC58 2 1.778  9  -3
D4GKMA22 D4GKMA21 2 1.250  8  -1       1.750 90.00 16   6       ASYM
D4GKMB22 D4GKMB5A 1 1.778  9   1
D4GKMB22 D4GKMB5B 3 1.778  9   1
D4GKMB74 D4GKMB22 1 1.333  9  -4
D4GKMB74 D4GKMB22 2 1.333  9  -4
D4GKMC52 D4GKMA22 3 1.455 11   0       2.312 90.00 16  12       ASYM
D4GKMC57 D4GKMC51 2                    1.231 90.00 13  -3       ASYM
D4GKMC58 D4GKMC51 3                    1.231 90.00 13  13       ASYM
D4GOHF5I D4GOHF12 1 1.222  9   2
D4GRKR5I D4GRKR14 1 1.154 13   2
D4GRKR5J D4GRKR11 2 1.154 13   2
D4GROG51 D4GROG13 1 1.231 13   4
D4GROG5J D4GROG12 2 1.222  9   2
D4GROG5K D4GROG12 3 1.231 13  10
D4GURT5A D4GURT21 1 1.692 13   3
D4GURT5B D4GURT22 2 1.692 13   3
D4HDSU5A D4HDSU21 1 1.667  9   4
D4HDSU5B D4HDSU22 2 1.778  9   4
D4HOEP5I D4HOEP11 1 1.231 13   6
D4HOEP5J D4HOEP12 2 1.231 13   2
D4HRBT5I D4HRBT12 1 1.154 13   1
D4HRBT5J D4HRBT13 2 1.154 13   1
D4HUEF5I D4HUEF12 1 1.222  9   2
D4HUEF5J D4HUEF13 2 1.222  9   3
D4KAOS51 D4KAOS21 1 1.667  9   5
D4KAWS5A D4KAWS21 1 1.667  9   4
D4KAWS5B D4KAWS22 2 1.778  9   4
D4KRSX5A D4SWSD21 1 1.667  9   3
D4KRSX5B D4SWSD22 2 1.778  9   3
D4KUHM12 D4KUHM23 1                    1.385 60.00 13   2       ASYM
D4KUMR51 D4KUMR22 2 1.154 13   2
D4KUMR5A D4KUMR21 1 1.667  9   2
D4KUPZ5I D4KUPZ11 1 1.154 13   2
D4KUPZ5J D4KUPZ12 2 1.154 13   2
D4LAIC5I D4LAIC12 1 1.077 13   4
D4MEZN51 D4MEZN11 2 1.231 13   1
D4MEZN5I D4MEZN12 1 1.154 13   1
D4MULH5I D4MULH12 1 1.222  9   3
D4MULH5J D4MULH11 2 1.222  9   5
D4MULH5K D4MULH14 3 1.222  9   4
D4NEUR12 D4NEUR21 2 1.385 13   0
D4NEUR22 D4NEUR11 1 1.231 13   1
D4NSTN5I D4NSTN11 1 1.222  9  -2
D4OBJT5I D4OBJT11 1 1.154 13   2
D4OBJT5J D4OBJT12 2 1.154 13   3
D4OWAL5A D4OWAL22 1 1.667  9   3
D4OWAL5B D4OWAL22 2 1.667  9   2
D4PULV21 D4PULV11 3 1.154 13  -2       1.154 90.00 13  -3       ASYM
D4PULV51 D4PULV21 1 1.231 13   2
D4PULV5I D4PULV13 6 1.222  9   5
D4PULV5J D4PULV13 7 1.222  9   2
D4PULV5K D4PULV11 4 1.231 13   2
D4PULV5L D4PULV11 5 1.154 13   2
D4ROLS5I D4ROLS13 1 1.154 13   2
D4SLDR5I D4SLDR11 1 1.231 13   2
D4SLDR5J D4SLDR12 2 1.231 13   2
D4STOC5A D4STOC21 1 1.692 13   2
D4STOC5B D4STOC21 2 1.692 13   2
D4TRSN5I D4TRSN11 1 1.222  9   5
D4TRSN5J D4TRSN12 2 1.222  9   0
D4VILL5I D4VILL11 1 1.231 13   7
D4WDLN22 D4WDLN12 1 1.154 13   3
D4WDLN5A D4WDLN22 1 1.154 13   0
D4WDLN5I D4WDLN14 1 1.222  9   1
D4WDLN5J D4WDLN14 2 1.222  9   4
D4WEIE51 D4WEIR21 1 1.667  9   3
D4WEIE52 D4WEIR22 2 1.077 13   3
D4WEIE53 D4WEIR21 3 1.077 13   3
D4WEIE54 D4WEIR22 4 1.667  9   2
D4WIES5A D4WIES21 1 1.222  9   4
D4WIES5I D4WIES11 1 1.222  9   2
D4WNHE5A D4WNHE21 1 1.778  9   4
D6BERT21 D6BERT61 1 0.833 12  -6
D6BERT22 D6BERT64 1 0.833 12  -6
D6BLOO21 D6BLOO61 1 1.250 12  -5
D6BLOO24 D6BLOO64 1 1.250 12  -5
D6FLEB21 D6FLEB63 1 1.250 12  -5
D6FLEB22 D6FLEB62 1 1.250 12  -5
D6HEIS21 D6HEIS61 1 1.250 12  -5
D6HEIS22 D6HEIS61 1 1.250 12  -5
D6HEIS22 D6HEIS62 1 1.250 12  -5
D6ROOS21 D6ROOS62 1 1.200 10  -7
D6ROOS22 D6ROOS61 1 1.250 12  -5
D6SCHI21 D6SCHI62 1 1.250 12  -5
D6SCHI22 D6SCHI61 1 0.833 12  -4
D6SCHI22 D6SCHI61 2 0.833 12  -4
D7A83070 D7A8302A 1 1.222  9   0
D7A83071 D7A8302B 1 1.222  9   0
D7A83072 D7A8302A 1 1.222  9   1
D7AKLE5A D7AKLE2A 1 1.222  9   4
D7AKLE5D D7AKLE2C 1 1.222  9   4
D7ARPE5B D7ARPE1A 1 1.202 13   5
D7AUEN5A D7YAUE21 1 1.231 13   9
D7BABA5B D7BABA11 1 1.231 13   7
D7BABA5C D7BABA12 1 1.231 13  10
D7BABA61 D7BABA2A 1 1.222  9   3
D7BACH51 D7BACH1A 1 1.231 13  11
D7BACH52 D7BACH1A 1 1.231 13  11
D7BAYX5B D7BAYX21 1 1.222  9   5
D7BEEC5A D7BEEC21 1 1.222  9   4
D7BEEC5C D7BEEC22 1 1.222  9   5
D7BERG7A D7BERG1A 1 1.222  9   0
D7BEXB7A D7BEXB1A 1 1.222  9   0
D7BIBL7A D7BIBL1A 1 1.222  9   0
D7BISC5A D7BISC1B 1 1.231 13  11
D7BISC5B D7BISC1C 1 1.231 13  10
D7BISC5B D7BISC1C 2 1.231 13   0
D7BOCH5A D7BOCH2A 1 1.238 13   2
D7BOCH5B D7BOCH2A 1 1.222  9   2
D7BOCK5A D7BOCK2N 1 1.222  9   6
D7BOCK5G D7BOCK2S 1 1.222  9   7
D7BOLA5B D7BOLA2A 1 1.222  9   5
D7BOLA5B D7BOLA2A 2 1.222  9   0
D7BRAU2C D7BRAU1B 1 1.231 13   0
D7BRAU5A D7BRAU2C 1 1.222  9   6
D7BRAU5B D7BRAU2A 1 1.222  9   4
D7BUER1A D7BUER2B 1                    1.384 -59.9  9   1       ASYM
D7BUER2C D7BUER1C 1 1.231 13   0
D7BUES2A D7BUES1C 1 1.231 13   0
D7BUES5A D7BUES2A 1 1.202 13  10
D7DAHL5A D7YDAH11 1 1.231 13  10
D7DAHL5B D7YDAH12 1 1.231 13   9
D7DAUR1A D7DAUR2C 1                    1.384 59.98  9   0       ASYM
D7DAUR1C D7DAUR2B 1                    1.389 59.99  9   0       ASYM
D7DAUR5A D7DAUR1A 1 1.231 13   9
D7DAUR5C D7DAUR1C 1 1.231 13   9
D7DETT5A D7DETT1A 1 1.231 13  10
D7DILH71 D7DILH2A 1 1.444  9   3
D7DILH71 D7DILH2A 2 1.444  9   3
D7DILH72 D7DILH2B 1 1.444  9   4
D7DILH72 D7DILH2B 2 1.444  9   4
D7DUEL5B D7DUEL2A 1 1.231 13   7
D7DUEL5C D7DUEL2A 1 1.231 13   7
D7DUEN5A D7DUEN2C 1 1.222  9   7
D7EDEL71 D7EDEL2A 1 1.444  9   3
D7EDEL72 D7EDEL2B 1 1.444  9   4
D7EIBE2B D7EIBE1B 1 1.231 13   2
D7EIBE5A D7EIBE1C 1 1.231 13  10
D7EIBE5C D7EIBE1B 1 1.231 13   9
D7EISE5A D7EISE2B 1 1.222  9   4
D7EISE5B D7EISE2A 1 1.222  9   4
D7ELLE5A D7ELLE2B 1 1.231 13   8
D7ELLE5B D7ELLE2B 1 1.231 13   8
D7ELME5A D7ELME2A 1 1.202 13   6
D7ELME5A D7ELME2A 2 1.202 13   0
D7ELVE5A D7ELVE2A 1 1.232  9   3
D7ELVE5A D7ELVE2A 2 1.178  9   2
D7ELVE5B D7ELVE2B 1 1.178  9   2
D7EMSB70 D7KWEM2B 1 1.222  9   0
D7EMSC70 D7KWEM2C 1 1.222  9   1
D7EMSD70 D7KWEM10 1 1.500  9  -1
D7EMSD71 D7KWEM11 1 1.500  9  -1
D7EMSD72 D7KWEM12 1 1.500  9  -1
D7ENNI5A D7ENNI1S 1 1.231 13   5
D7ENSD2A D7ENSD1B 1 1.231 13  -1
D7ENSD2A D7ENSD2B 1                    2.600 90.00 14   0       SYMM
D7ENSD5B D7ENSD2B 1 1.222  9   5
D7ENSD5B D7ENSD2B 2 1.222  9   5
D7ENSD5C D7ENSD2B 1 1.222  9   1
D7ENSD71 D7ENSD2B 1 1.444  9   0
D7ENSD71 D7ENSD5B 1 1.444  9   0
D7ENSD72 D7ENSD5B 1 1.778  9   0
D7FRIM5A D7FRIM21 1 1.222  9   0
D7FRIM7P D7YGOH2D 1 1.222  9   0
D7FRIM7Q D7YFRI2E 1 1.222  9   0
D7FUEH5A D7FUEH2C 1 1.222  9   6
D7FUEH5B D7FUEH2C 1 1.222  9   6
D7FWS 5B D7FWS 21 1 1.231 13   8
D7FWS 5C D7FWS 22 1 1.231 13  10
D7GARE5A D7GARE2C 1 1.196  9   5
D7GARE5B D7GARE2C 1 1.158  9   5
D7GARE5B D7GARE2D 1 1.196  9   5
D7GARE5B D7GARE2D 2 1.196  9   6
D7GEIT71 D7GEIT1A 1 1.250  9   4
D7GEIT72 D7GEIT1B 1 1.250  9   4
D7GELL5A D7GELL2B 1 1.222  9   3
D7GELL5B D7GELL2B 1 1.222  9   3
D7GELS5A D7GELS21 1 1.222  9   6
D7GERS2A D7GERS1C 1 1.231 13   0
D7GERS2C D7GERS1B 1 1.231 13   0
D7GERS5A D7GERS2C 1 1.202 13   5
D7GERS5B D7GERS1C 1 1.231 13   5
D7GERS5E D7GERS1Z 1 1.231 13   0       1.550 90.00 20   0       ASYM
D7GERS71 D7GERS11 1 1.222  9   0
D7GERS7F D7GERS2C 1 1.222  9   0
D7GERS7G D7GERS2C 1 1.222  9   3
D7GERS7I D7GERS2C 1 1.222  9   0
D7GOHR5C D7GOHR2A 1 1.200  9   0
D7GREM5B D7GREM2B 1 1.222  9   0
D7GREM5B D7GREM2B 2 1.222  9   6
D7GREM5D D7GREM2B 1 1.222  9   7
D7GRON1A D7GRON1B 2 1.283  6   0       1.111 90.00 18   0       ASYM
D7GRON5A D7GRON1B 1 1.231 13   5
D7GRON5B D7GRON22 1 1.202 13   5
D7GUET5A D7GUET1B 1 1.231 13   6
D7GUET5A D7GUET1B 2 1.231 13   5
D7GUET5C D7GUET1C 1 1.231 13   6
D7GUND5A D7GUND1C 1 1.231 13   5
D7HALF5C D7HALF1A 1 1.231 13   7
D7HAMB5A D7HAMB2A 1 1.222  9   3
D7HAMB5B D7HAMB2B 1 1.222  9   4
D7HANE2C D7HANE1A 1 1.231 13   2
D7HANE5B D7HANE2C 1 1.231 13   5
D7HANE5C D7HANE1B 1 1.231 13   6
D7HATT2B D7HATT1B 1 1.257 13  -2
D7HATT5B D7HATT2A 1 1.238 13   6
D7HATT5F D7HATT2A 1 1.202 13  10
D7HATT5F D7HATT2B 1 1.202 13   6
D7HATT5H D7HATT1B 1 1.231 13   6
D7HERN73 D7HERN2A 1 1.222  9   5
D7HERN74 D7HERN24 1 1.222  9   2
D7HESS5A D7HESS21 1 1.222  9   2
D7HOMB5A D7HOMB21 1 1.778  9   6
D7HONE1A D7HONE2A 1                    1.385 60.00 13  -3       ASYM
D7HONE5B D7HONE1A 1 1.231 13   0
D7HONE5B D7HONE1A 2 1.233 13   7
D7HUEL5D D7HUEL1A 1 1.231 13  10
D7HULF5B D7HULF1C 1 1.231 13   8
D7IBBE5A D7IBBE1S 1 1.231 13   8
D7IBBE5B D7IBBE22 1 1.222  9   2
D7KARN5A D7KARN1A 1 1.231 13  11
D7KARN5C D7KARN1A 1 1.231 13  10
D7KELS5A D7KELS1B 1 1.231 13  12
D7KELS5B D7KELS1B 1 1.231 13  10
D7KKE 7A D7YKKE1E 1 1.213 10  -1
D7KKE 7A D7YKKE1E 2 1.222  9   0
D7KNAP5A D7KNAP1A 1 1.231 13   8
D7KOBL5A D7KOBL1A 1 1.231 13  10
D7KOPE5A D7KOPE23 1 1.222  9   4
D7KOPE5A D7KOPE24 1 1.222  9   0
D7KOTT5B D7KOTT11 1 1.231 13   5
D7KPWE75 D7KPWE25 1 1.222  9   0
D7KRBG7B D7KRBG1A 1 1.222  9   0
D7KRBG7B D7KRBG1B 1 1.222  9   0
D7KRBG7C D7KRBG1C 1 1.210  9  -2
D7KRBG7C D7KRBG1D 1 1.222  9  -2
D7KRIF5C D7KRIF1B 1 1.231 13  10
D7KRIF5C D7KRIF1C 1 1.231 13  10
D7KRIF5D D7KRIF1C 1 1.231 13  10
D7KRUC5A D7KRUC1B 1 1.231 13   5
D7KRUC5B D7KRUC1A 1 1.231 13   5
D7KUSE2A D7KUSE1B 1 1.231 13   0
D7KUSE5B D7KUSE1C 1 1.231 13   4
D7KUSE5B D7KUSE2A 1 1.202 13   6
D7KUSE5C D7KUSE2B 1 1.202 13   5
D7KWDA71 D7YKWD11 1 1.278  9   0
D7KWDA71 D7YKWD11 2 1.278  9   0
D7KWHU7A D7KWHU2A 1 1.222  9   3
D7KWHU7B D7KWHU2B 1 1.222  9   0
D7KWIB7B D7YKWI1B 1 1.333  9   0
D7KWKN70 D7YKWK2B 1 1.389  9   0
D7KWKN71 D7KWKN11 1 1.389  9   2
D7KWKN72 D7YKWK2B 1 1.389  9  -1
D7KWKN7B D7KWKN1C 1 1.250  9   0
D7KWNI71 D7KWNI11 1 1.250 12  -2
D7KWST70 D7KWST10 1 1.023 11   2
D7KWVI71 D7VIAN2A 1 1.222  9  -2
D7KWVI72 D7VIAN2A 1 1.222  9  -2
D7KWVI73 D7VIAN2F 1 1.222  9  -1
D7KWVI74 D7VIAN2F 1 1.222  9  -2
D7KWVI75 D7VIAN2F 1 1.222  9   0
D7KWVI76 D7VIAN2K 1 1.222  9  -3
D7KWVI77 D7VIAN2K 1 1.222  9   0
D7KWVI78 D7VIAN2P 1 1.222  9   0
D7KWVI79 D7VIAN2P 1 1.222  9   0
D7KWVI7A D7VIAN20 1 1.500 10   0
D7KWVI7B D7VIAN2K 1 1.500 10  -3
D7KWWA70 D7KWWA10 1 1.440 10  -1
D7KWWA79 D7KWWA29 1 1.333  9   0
D7KWWS7D D7KWWS1E 1 1.222  9   0
D7KWWS7E D7KWWS1E 1 1.222  9   1
D7LAER5A D7LAER2B 1 1.222  9   3
D7LAMB5A D7LAMB1A 1 1.231 13   9
D7LAMB5B D7LAMB1B 1 1.231 13   9
D7LECH5A D7LECH1B 1 1.231 13   3
D7LECH5B D7LECH1B 1 1.231 13   0
D7LEUP5A D7LEUP15 1 1.231 13   5
D7LIES5A D7LIES1A 1 1.231 13  10
D7LIMB5A D7LIMB1A 1 1.231 13  10
D7LIMB5A D7LIMB1C 1 1.231 13  10
D7LIMB5C D7LIMB1C 1 1.231 13  10
D7LIND5B D7LIND1B 1 1.231 13   8
D7LIND5C D7LIND1A 1 1.231 13   9
D7LIPB5A D7LIPB12 1 1.231 13   4
D7LIPB5B D7LIPB11 1 1.231 13   4
D7LIPB5E D7LIPB1Z 1 1.231 13   0       1.550 90.00 20   0       ASYM
D7LUES5A D7LUES1C 1 1.231 13   6
D7LUES5B D7LUES2B 1 1.222  9   2
D7LUES5C D7LUES2A 1 1.222  9   1
D7LUES5C D7LUES2B 1 1.222  9   0
D7MAXA5A D7MAXA2A 1 1.778  9   3
D7MAXA5A D7MAXA2A 2 1.778  9   3
D7MECK5C D7MECK1B 1 1.231 13  10
D7MECK5D D7MECK1B 1 1.231 13  10
D7MEIT5B D7MEIT1B 1 1.231 13   0
D7MEIT5C D7MEIT1C 1 1.231 13   0
D7MENG51 D7MENG1A 1 1.231 13   5
D7MEPP5B D7MEPP1A 1 1.231 13   6
D7METT5A D7METT21 1 1.222  9   4
D7MUEN5A D7MUEN2B 1 1.222  9   3
D7MUEN5B D7MUEN2A 1 1.222  9   3
D7MUEN5C D7MUEN2A 1 1.222  9   3
D7MUES5A D7MUES21 1 1.231 13   6
D7MUTT5A D7MUTT2A 1 1.789  9   5
D7MUTT5A D7MUTT2A 2 1.778  9   5
D7NAUS5E D7NAUS1Z 1 1.231 13   6       1.550 90.00 20   0       ASYM
D7NAUS7B D7YNAU2C 1 1.222  9   0
D7NAUS7C D7NAUS2C 1 1.222  9   0
D7NAUS7D D7YNAU2C 1 1.222  9   0
D7NAUS7E D7NAUS2B 1 1.222  9   0
D7NAUS7F D7NAUS2E 1 1.222  9   0
D7NAUS7G D7NAUS1F 1 1.222  9  -5
D7NAUS7H D7NAUS1G 1 1.222  9   0
D7NAUS7K D7NAUS11 1 1.222  9   0
D7NAUS7K D7NAUS11 2 1.222  9   0
D7NEHD5A D7NEHD1B 1 1.233 13   7
D7NEHD5B D7NEHD1C 1 1.231 13   7
D7NEUR7A D7NEUR21 1 1.222  9   0
D7NEUR7B D7YNEU1B 1 1.222  9   0
D7NEUR7C D7YNEU1B 1 1.222  9   0
D7NEUR7D D7YNEU1B 1 1.222  9   3
D7NEUR7E D7NEUR1C 1 1.222  9   0
D7NEUR7F D7YNEU1D 1 1.222  9   0
D7NEUR7F D7YNEU1D 2 1.222  9   0
D7NEUR7G D7YNEU1E 1 1.222  9   0
D7NEUR7G D7YNEU1E 2 1.222  9   0
D7NILH5B D7NILH1A 1 1.250 13  10       0.100 90.00 16  -1       ASYM
D7NLIC5B D7NLIC1A 1 1.231 13   7
D7NORF5A D7NORF2A 1 1.222  9   4
D7NORF5C D7NORF2A 1 1.222  9   4
D7NRHE1A D7NRHE2A 1                    1.384 59.98  9   1       ASYM
D7NRHE5A D7NRHE2C 1 1.222  9   5
D7NRHE5C D7NRHE1C 1 1.231 13   2
D7NRHE5F D7NRHE1A 1 1.231 13   9
D7NSTE1A D7NSTE2A 1                    1.384 -59.9  9   0       ASYM
D7NSTE1C D7NSTE2B 1                    1.384 -59.9  9   0       ASYM
D7NSTE1C D7NSTE2B 2                    0.689 -59.7  9   0       ASYM
D7NSTE5C D7NSTE1A 1 1.231 13  10
D7OBZI19 D7OBZI1A 1 1.200 15   3
D7OBZI5A D7OBZI1A 1 1.231 13   8
D7OBZI5D D7OBZI1B 1 1.231 13  11
D7OECH5C D7OECH1A 1 1.231 13   6
D7OHLI5A D7OHLI1V 1 1.231 13   9
D7OHLI5C D7OHLI1B 1 1.231 13   9
D7OOTT5A D7OOTT1B 1 1.231 13   6
D7OOTT5A D7OOTT1C 1 1.231 13   0
D7OOTT71 D7OOTT1U 1 1.250 12  -3
D7OPLA2A D7OPLA1B 1 1.231 13   2
D7OPLA2B D7OPLA1C 1 1.231 13   4
D7OPLA5A D7OPLA2B 1 1.222  9   3
D7OPLA5B D7OPLA1B 1 1.233 13   8
D7OPLA5C D7OPLA2A 1 1.222  9   6
D7OSBU5C D7OSBU1A 1 1.231 13  10
D7OSBU5C D7OSBU1B 1 1.231 13  10
D7OSSE5A D7OSSE21 1 1.222  9   5
D7OSTR5A D7OSTR1B 1 1.231 13   8
D7OSTR5B D7OSTR1B 1 1.231 13   9
D7OTTE5A D7OTTE1B 1 1.231 13  11
D7OTTE5B D7OTTE1A 1 1.231 13  11
D7PAFF5A D7PAFF1A 1 1.231 13  10
D7PAFF5D D7PAFF1C 1 1.231 13   9
D7PETE1A D7PETE2A 1                    1.384 59.98  9   0       ASYM
D7PETE1A D7PETE2C 1                    1.384 59.98  9   0       ASYM
D7PETE5A D7PETE1A 1 1.231 13   6
D7PFAL5A D7PFAL2N 1 1.222  9   4
D7PFAL5D D7PFAL21 1 1.222  9   4
D7PFUN5A D7PFUN2A 1 1.222  9   6
D7PFUN5C D7PFUN1B 1 1.231 13  10
D7PFUN5C D7PFUN1C 1 1.231 13  10
D7POEP5B D7POEP2B 1 1.231 13   2
D7POEP5C D7POEP2A 1 1.200 13   6
D7POEP5C D7POEP2B 1 1.231 13   6
D7RATH5A D7RATH11 1 1.231 13   9
D7REIN52 D7REIN1C 1 1.231 13   7
D7REIN5B D7REIN1B 1 1.231 13   9
D7REIS5A D7REIS2A 1 1.222  9   5
D7RHAU5A D7RHAU2B 1 1.222  9   3
D7RHAU5B D7RHAU2B 1 1.222  9   3
D7ROKI1A D7ROKI2C 1                    1.384 59.98  9   0       ASYM
D7ROKI5A D7ROKI1D 1 1.231 13   9
D7ROSE5A D7ROSE1B 1 1.231 13  10
D7ROSE5B D7ROSE1A 1 1.231 13  11
D7ROSG5A D7BUER1A 1 1.231 13  11
D7ROSG5B D7BUER1C 1 1.231 13  10
D7ROSG5B D7BUER2C 1 1.222  9   0
D7ROXE5A D7ROXE1A 1 1.231 13   4
D7SAAR5B D7SAAR2O 1 1.200  9   6
D7SAAR5B D7SAAR2W 1 1.222  9   6
D7SECH2C D7SECH1A 1 1.231 13   0
D7SECH5A D7SECH1B 1 1.231 13  10
D7SECH5B D7SECH1A 1 1.231 13   9
D7SECH5D D7SECH2A 1 1.231 13   9
D7SELB5B D7SELB1A 1 1.231 13   9
D7SETZ5A D7SETZ2B 1 1.222  9   4
D7SETZ5B D7SETZ2B 1 1.222  9   7
D7SHOL7B D7SHOL1B 1 1.389  9   0
D7SHOL7C D7SHOL2C 1 1.389  9   0
D7SHOL7D D7SHOL2D 1 1.389  9   0
D7SHOL7F D7SHOL1F 1 1.389  9   0
D7SHWE58 D7SHWE22 1 1.222  9   4
D7SHWE59 D7SHWE21 1 1.222  9   4
D7SIEG5B D7SIEG2C 1 1.222  9   6
D7SIEG5C D7SIEG2C 1 1.222  9   6
D7SIEG5D D7SIEG2A 1 1.222  9   5
D7SIER5A D7SIER1B 1 1.231 13   9
D7SPEL5B D7SPEL2C 1 1.222  9   5
D7STOC5A D7STOC21 1 1.222  9   5
D7TIEN1A D7TIEN2B 1                    1.385 -60.0 13   4       ASYM
D7TIEN5B D7TIEN2B 1 1.222  9   4
D7TIEN5B D7TIEN2B 2 1.222  9   4
D7UCHT1A D7UCHT2A 1                    1.384 -59.9  9   0       ASYM
D7UCHT5A D7UCHT1A 1 1.231 13  12
D7UCHT5A D7UCHT1C 1 1.231 13   0
D7UCHT5A D7UCHT2B 1 1.222  9   8
D7UCHT71 D7UCHT1A 1 1.250 12  -2
D7UERD5A D7UERD2A 1 1.222  9   4
D7UNNA5B D7UNNA1A 1 1.231 13   6
D7URBE1A D7URBE2B 1                    1.384 -59.9  9   0       ASYM
D7URBE1C D7URBE2A 1                    1.384 -59.9  9   0       ASYM
D7URBE5A D7URBE1C 1 1.231 13  13
D7URBE5D D7URBE2A 1 1.231 13  10
D7URBE5D D7URBE2B 1 1.222  9   6
D7URBN5A D7URBN1C 1 1.231 13   0
D7URBN5A D7URBN1C 2 1.231 13   8
D7URBN5F D7URBN1B 1 1.231 13  10
D7UTFO1A D7UTFO2B 1                    1.384 59.98  9  -2       ASYM
D7UTFO1C D7UTFO2C 1                    1.384 59.98  9  -2       ASYM
D7UTFO5B D7UTFO2C 1 1.222  9   4
D7UTFO5C D7UTFO1A 1 1.231 13   9
D7VERL5A D7VERL1N 1 1.231 13  10
D7VOEH1C D7VOEH2B 1                    1.389 -59.9  9   2       ASYM
D7VOEH5A D7VOEH1B 1 1.231 13   0
D7VOEH5A D7VOEH2B 1 1.231 13   0
D7WALS2B D7WALS11 1 1.231 13   0
D7WALS5B D7WALS2C 1 1.222  9   5
D7WAMB5A D7WAMB2A 1 1.202 13   5
D7WAMB5B D7WAMB2A 1 1.231 13   1
D7WDLA5A D7WDLA1B 1 1.231 13  10
D7WDLA5B D7WDLA1A 1 1.231 13   9
D7WEHR1B D7WEHR2A 1                    1.384 59.98  9   0       ASYM
D7WEHR5A D7WEHR1B 1 1.231 13   7
D7WEHR5C D7WEHR1A 1 1.231 13   7
D7WEIH7C D7WEIH2B 1 1.267  9   0
D7WEIN5B D7WEIN1A 1 1.231 13  11
D7WEIN5B D7WEIN1A 2 1.231 13   0
D7WEIS71 D7WEIS53 1 1.250  9   0
D7WEIS72 D7WEIS59 1 1.250  9   0
D7WEIS7F D7WEIS51 1 1.778  9   0
D7WEIS7F D7WEIS52 1 1.778  9   0
D7WEIS7F D7YWEI1N 1 1.222  9   0
D7WEIS7G D7YWEI1S 1 1.222  9   0
D7WEIS7H D7YWEI1N 1 1.222  9   0
D7WELC5C D7WELC11 1 1.231 13   2
D7WELC5D D7WELC12 1 1.231 13   0
D7WELP71 D7WELP21 1 1.238 13   5
D7WENG5A D7WENG2A 1 1.222  9   8
D7WENG5B D7WENG2B 1 1.222  9   8
D7WEST2C D7WEST1C 1 1.231 13   2
D7WEST5A D7WEST1A 1 1.231 13   8
D7WITT5A D7WITT1A 1 1.231 13   6
D7WORI5A D7WORI1B 1 1.231 13   5
D7WTHU1B D7WTHU2A 1                    1.384 59.98  9   0       ASYM
D7WTHU5A D7WTHU1B 1 1.231 13  10
D7WTHU5D D7WTHU1A 1 1.231 13  11
D7YKWI52 D7YKWI1B 1 1.231 13   0       1.550 90.00 20   0       ASYM
D7YWIT5W D7WITT1A 1 1.231 13   4
D7ZKUN5A D7ZKUN11 1 1.231 13   9
D8ATF_11 D8ATF_51 1 1.231 13  -3
D8ATF_12 D8ATF_52 1 1.231 13  -3
D8ATS_11 D8ATS_51 1 1.231 13  -7
D8ATS_12 D8ATS_51 1 1.231 13  -7
D8BE__21 D8BE__51 1 1.840  9  -4
D8BE__21 D8BE__52 1 1.262  9  -7
D8BE__21 D8BE__54 1 1.810  9  -2
D8BWW_34 D8BWW_31 1 1.231 13  13
D8BW__11 D8BWW_31 1 1.231 13  -2
D8BW__11 D8BWW_35 1 1.231 13 -13
D8BW__11 D8BW__53 1 1.231 13  -1
D8BW__12 D8BW__56 1 1.231 13  -3
D8BW__21 D8BW__51 1 1.262  9  -9
D8CH__11 D8CH__5A 1 1.272 13 -10
D8CH__12 D8CH__59 1 1.272 13   0
D8CRO_21 D8CRO_52 1 1.262  9  -6
D8CRO_22 D8CRO_51 1 1.262  9  -6
D8DRS_12 D8DRS_51 1 1.231 13  -3
D8DRS_12 D8DRS_52 1 1.231 13  -6
D8DRS_13 D8DRS_53 1 1.231 13  -3
D8EH__11 D8EH__51 1 1.231 13  -6
D8EH__12 D8EH__52 1 1.231 13  -6
D8EI__11 D8EI__51 1 1.231 13  -4
D8EU__11 D8EU__51 1 1.231 13  -6
D8EU__12 D8EU__22 1 1.385 13  -2
D8EU__12 D8EU__52 1 1.111  9  -6
D8FOE_12 D8FOE_53 1 1.231 13  -5
D8FOE_13 D8FOE_51 1 1.231 13  -5
D8FOE_13 D8FOE_53 1 1.302 13  -8
D8FRH_11 D8FRH_53 1 1.272 13  -7
D8FRH_12 D8FRH_52 1 1.272 13  -7
D8FRH_15 D8FRH_5A 1 1.272 13  -7
D8FRN_11 D8FRN_51 1 1.231 13  -7
D8GOE_11 D8GOE_51 1 1.111  9  -4
D8GOE_12 D8GOE_51 1 1.111  9  -4
D8GRS_11 D8GRS_52 1 1.231 13  -4
D8GRS_11 D8GRS_53 1 1.162 13 -10
D8GRS_13 D8GRS_53 1 1.231 13  -4
D8GSE_11 D8GSE_51 1 1.231 13  -4
D8GSH_11 D8GSH_51 1 1.111  9  -3
D8GUE_11 D8GUE_21 1 1.273 11  -5
D8GUE_11 D8GUE_51 1 1.231 13  -1
D8GUE_21 D8GUE_52 1 1.810  9  -1
D8GUE_22 D8GUE_51 1 1.810  9  -1
D8HER_21 D8HER_51 1 1.810  9  -1
D8HER_22 D8HER_51 1 1.810  9  -1
D8HER_23 D8HER_51 1 1.810  9  -1
D8HGW_11 D8HGW_51 1 1.111  9  -1
D8HGW_13 D8HGW_52 1 1.111  9  -1
D8HND_11 D8HND_52 1 1.231 13  -7
D8IV__21 D8IV__51 1 1.810  9  -1
D8JSN_12 D8JSN_51 1 1.231 13  -8
D8JSN_13 D8JSN_51 1 1.231 13  -8
D8KLM_11 D8KLM_51 1 1.231 13  -6
D8KLM_11 D8KLM_52 1 1.162 13  -9
D8KLM_12 D8KLM_52 1 1.231 13  -6
D8LAU_12 D8LAU_51 1 1.231 13  -3
D8LAU_12 D8LAU_52 1 1.231 13   0
D8LAU_13 D8LAU_51 1 1.231 13   0
D8LAU_13 D8LAU_52 1 1.231 13  -6
D8LHG_21 D8LHG_51 1 1.810  9  -1
D8LHG_22 D8LHG_51 1 1.810  9  -1
D8LUB_11 D8LUB_21 1 1.231 13  -3
D8LUB_11 D8LUB_24 1 1.231 13  -4
D8LUB_13 D8LUB_22 1 1.231 13  -4
D8LUB_13 D8LUB_53 1 1.231 13  -5
D8MA__11 D8MA__51 1 1.231 13  -1
D8MA__11 D8MA__52 1 1.231 13  -6
D8MA__13 D8MA__52 1 1.231 13  -1
D8MIT_11 D8MIT_51 1 1.231 13 -12
D8MIT_12 D8MIT_51 1 1.231 13 -12
D8MIT_12 D8MIT_57 1 1.231 13 -11
D8MIT_14 D8MIT_51 1 1.231 13 -12
D8MIT_14 D8MIT_57 1 1.231 13 -11
D8MOW_11 D8MOW_51 1 1.162 13 -13
D8MOW_12 D8MOW_51 1 1.162 13 -13
D8MZA_11 D8MZA_21 1 1.231 13  -1
D8MZA_13 D8MZA_22 1 1.231 13   0
D8MZA_13 D8MZA_51 1 1.231 13 -12
D8NHG_11 D8NHG_21 1                    1.182 -59.9 11  -5       ASYM
D8NHG_12 D8NHG_22 1                    1.182 -59.9 11  -5       ASYM
D8NHG_1G D8NHG_51 1 1.231 13  -8
D8NHG_21 D8NHG_52 1 1.262  9  -9
D8NHG_22 D8NHG_53 1 1.262  9  -9
D8NORD1A D8NOR_22 1 1.231 13  -3
D8NORD1A D8NOR_53 1 1.231 13  -7
D8NORD1A D8NOR_54 1 1.231 13  -7
D8NORD1C D8NOR_21 1 1.231 13  -3
D8NORD1C D8NOR_55 1 1.231 13  -7
D8NWS_21 D8NWS_51 1 1.262  9  -6
D8NWS_22 D8NWS_51 1 1.262  9  -6
D8OST_12 D8OST_53 1 1.231 13  -7
D8OST_13 D8OST_52 1 1.231 13  -7
D8OST_14 D8OST_51 1 1.231 13  -7
D8OST_14 D8OST_54 1 1.231 13  -7
D8PAS_21 D8PAS_51 1 1.810  9  -3
D8PAS_21 D8PAS_52 1 1.810  9  -3
D8PAS_22 D8PAS_52 1 1.810  9  -3
D8PE__12 D8PE__53 1 1.111  9  -1
D8PE__12 D8PE__55 1 1.231 13  -4
D8PE__13 D8PE__51 1 1.231 13  -4
D8PE__13 D8PE__52 1 1.111  9  -1
D8PMS_23 D8PMS_51 1 1.840 17  -2
D8PRL_16 D8PRL_51 1 1.162 13 -10
D8PRL_1B D8PRL_52 1 1.162 13 -10
D8PUL_12 D8PUL_53 1 1.231 13  -4
D8PUL_13 D8PUL_51 1 1.231 13  -7
D8PUL_13 D8PUL_52 1 1.231 13  -4
D8PZS_13 D8PZS_51 1 1.231 13  -6
D8RAG_11 D8RAG_51 1 1.231 13  -8
D8RAG_12 D8RAG_52 1 1.231 13  -5
D8RAG_13 D8RAG_52 1 1.231 13  -9
D8REU_11 D8REU_53 1 1.231 13 -10
D8REU_11 D8REU_5I 1 1.231 13 -10
D8REU_12 D8REU_51 1 1.231 13 -10
D8REU_12 D8REU_52 1 1.231 13 -10
D8RE__11 D8RE__21 1 1.231 13   0
D8RE__11 D8RE__51 1 1.111  9  -3
D8RE__11 D8RE__54 1 1.111  9   0
D8RE__13 D8RE__21 1 1.231 13   0
D8ROE_11 D8ROE_14 1                    1.068 90.00 32   0       SYMM
D8ROE_11 D8ROE_22 1 1.273 11  -4
D8ROE_11 D8ROE_51 1 1.231 13  -3
D8ROE_12 D8ROE_17 1                    1.068 90.00 32   0       SYMM
D8ROE_12 D8ROE_21 1 1.273 11  -4
D8ROE_21 D8ROE_54 1 1.262  9  -7
D8ROE_22 D8ROE_52 1 1.262  9  -7
D8SM__11 D8SM__51 1 1.111  9  -4
D8SM__13 D8SM__52 1 1.162 13  -9
D8SM__13 D8SM__54 1 1.111  9  -1
D8SOW_11 D8SOW_51 1 1.231 13  -3
D8SOW_11 D8SOW_54 1 1.231 13  -7
D8SOW_12 D8SOW_51 1 1.231 13  -7
D8STR_11 D8STR_51 1 1.231 13  -4
D8STR_11 D8STR_53 1 1.231 13  -1
D8STR_12 D8STR_51 1 1.231 13  -1
D8STR_12 D8STR_52 1 1.231 13  -4
D8STW_11 D8STW_51 1 1.231 13  -4
D8STW_11 D8STW_51 2 1.231 13  -7
D8STW_12 D8STW_53 1 1.231 13  -7
D8STW_12 D8STW_53 2 1.231 13  -5
D8SUED11 D8SUE_51 1 1.231 13  -2
D8SUED12 D8SUE_51 1 1.231 13  -2
D8SUED12 D8SUE_54 1 1.250 13  -6
D8SUED13 D8SUE_51 1 1.231 13  -3
D8SUED13 D8SUE_55 1 1.231 13  -3
D8SW__12 D8SW__51 1 1.152 13   0
D8SW__13 D8SWS_59 1 1.231 13  -9
D8TA__21 D8TA__51 1 1.840  9  -3
D8TA__22 D8TA__51 1 1.840  9  -3
D8TB__12 D8OH__51 1 1.272 13 -10
D8THY_11 D8THY_25 1 1.231 13  -1
D8THY_21 D8THY_51 1 1.840  9  -4
D8THY_21 D8THY_51 2 1.840  9  -4
D8THY_22 D8GTTY51 1 1.840  9  -4
D8VIB_11 D8VIB_21 1 1.231 13  -1
D8VIB_11 D8VIB_51 1 1.231 13  -6
D8VIB_12 D8VIB_22 1 1.231 13  -1
D8VIB_12 D8VIB_51 1 1.231 13  -6
D8VIB_21 D8VIB_52 1 1.810  9  -2
D8VIE_11 D8VIE_19 1                    1.068 90.00 32   0       SYMM
D8VIE_12 D8VIE_11 1                    1.068 90.00 32   0       SYMM
D8VIE_12 D8VIE_22 1 1.231 13  -2
D8VIE_12 D8VIE_51 1 1.231 13  -4
D8VIE_13 D8VIE_21 1 1.231 13  -2
D8VIE_13 D8VIE_51 1 1.231 13  -4
D8WD__12 D8WD__51 1 1.231 13  -4
D8WD__21 D8WD__52 1 1.810  9  -2
D8WE__11 D8WE__51 1 1.231 13  -7
D8WK__21 D8WK__51 1 1.810  9  -3
D8WK__21 D8WK__52 1 1.810  9  -3
D8WK__22 D8WK__51 1 1.810  9  -3
D8WK__22 D8WK__52 1 1.810  9  -3
D8WOL_12 D8WOL_22 1 1.231 13   0
D8WOL_12 D8WOL_51 1 1.231 13  -6
D8WOL_12 D8WOL_51 2 1.231 13  -6
D8WOL_13 D8WOL_23 1 1.273 11  -4
D8WOL_13 D8WOL_51 1 1.231 13  -6
D8WUL_21 D8WUL_56 1 1.840  9  -4
D8WUL_22 D8WUL_5B 1 1.840  9  -5
D8WUL_23 D8WUL_52 1 1.840  9  -4
D8WU__11 D8WU__23 1 1.231 13  -2
D8WU__11 D8WU__51 1 1.231 13  -7
D8WU__14 D8WU__21 1 1.231 13  -2
D8WU__14 D8WU__51 1 1.231 13   1
D8WU__14 D8WU__51 2 1.231 13  -6
D8ZW__11 D8ZW__51 1 1.111  9  -3
D8ZW__12 D8ZW__51 1 1.111  9  -3
EAGUAY11 EAGUAY21 1 2.174  1  -1
EALDEA11 EALDEA21 1 2.083  1   1
EALDEA11 EALDEA21 2 2.084  1   0
EALMAR11 EALMAR21 1 1.500 10  -7
EARBIL11 EARBIL21 1 1.500 10  -2
EARKAL21 EARKA221 1                    5.830 90.00 16   0       SYMM
EBALBO11 EBALBO21 1 0.824 12  -4
EBEGUE11 EBEGUE21 3 1.070  7  -4
EBEGUE11 EBEGUE22 4 1.520 10  -3
EBENEJ11 EBENEJ21 1 1.000 15  -3
EBENEJ11 EBENEJ21 2 1.000 15  -3
EBENEJ11 EBENEJ21 4 0.369 10  -8
EBESCA11 EBESCA21 1 1.500 10  -2
EBRAZA11 EBRAZA21 1 1.500 10  -3
EBROVA11 EBROVA21 1 1.500 10  -4
EC.JAR11 EC.JAR21 4 1.250  8  -1
ECAPAR11 ECAPAR21 1 1.500 10  -2
ECAPAR11 ECAPAR21 2 1.500 10  -2
ECARMO11 ECARMO21 1 1.500 10  -1
ECARMO11 ECARMO21 2 1.500 10  -1
ECARTA11 ECARTA21 1 1.500 10   0
ECARTE11 ECARTE21 1 1.500 10  -2
ECARTE11 ECARTE21 2 1.000  8  -3
ECATAD11 ECATAD21 1 1.500 10  -4
ECATAD11 ECATAD21 2 1.000 15  -6
EDRODR11 EDRODR21 1 1.500 10  -3
EDRODR11 EDRODR21 2 1.500 10  -3
EDRODR11 EDRODR21 3 1.500 10  -3
EELIAN11 EELIAN21 1 0.370 10   2
EELIAN11 EELIAN21 2 2.500  8   1
EESCAT11 EESCAT22 9 1.500 10  -2
EESCAT11 EESCAT22 A 1.500 10  -2
EESPLU11 EESPLU21 3 1.493 10  -2
EFAUSI11 EFAUS221 2 1.500 10  -3
EFAUSI11 EFAUST21 1 1.500 10  -3
EFUENC11 EFUENC21 3 0.350 10 -10
EFUENC11 EFUENC22 1 1.500 10  -3
EFUEND11 EFUEND21 1 1.500 10   0
EGALAP11 EGALA211 1                    1.030 90.00 17   8       SYMM
EGALAP11 EGALAP21 2 1.500 10   0
EGARO-11 EGARO-21 1 0.500 10  -7
EGATIC11 EGATIC21 1 0.503 10  -8
EGODEL12 EGODEL21 1 1.147 10  -2
EGUADA11 EGUADA21 1 1.570 10  -2
EGUADA11 EGUADA21 2 1.570 10  -2
EGUENE11 EGUENE21 1 0.369 10  -6
EGUENE11 EGUENE21 2 0.369 10  -6
EGUILL11 EGUILL21 1 1.500 10  -1
EGUILL11 EGUILL21 2 1.500 10  -1
EGUILL11 EGUILL22 3 1.570 10  -1
EHERNA11 EHERNA21 5 0.369 10  -9
EICHAS11 EICHAS21 1 0.369 10  -7
EICHAS11 EICHAS21 2 0.369 10  -7
EJM.OR11 EJM.OR21 1 0.368 10  -9
EJM.OR11 EJM.OR21 2 0.368 10  -9
EJORDA11 EJORDA21 1 1.500 10  -1
ELA LO22 ELA LO11 2 0.127 79   0
ELA PL11 ELA PL21 1 1.000 15  -3
ELA PL11 ELA PL21 2 1.000 15  -3
ELA SE11 ELA SE21 1 1.500 10  -2
ELA SE11 ELA SE21 2 0.499 10  -8
ELACER11 ELACER21 1 1.500 10  -2
ELAFAR11 ELAFAR21 1 1.500 10  -2
ELAFAR11 ELAFAR21 2 1.500 10  -2
ELCANT21 ELCANT11 1 1.000 10   4
ELOECH11 ELOECH21 1 0.937 16  -3
ELOECH11 ELOECH21 2 0.937 16  -3
ELOECH11 ELOECH21 3 1.500 10   0
EMAGAL11 EMAGAL22 1 0.948 16  -2
EMAGAL11 EMAGAL22 2 1.500 10  -1
EMANZA11 EMANZA21 1 1.493 10  -4
EMEQUI11 EMEQUI22 2 1.500 10  -2
EMESON11 EMESON21 1 1.000  8  -2
EMESON11 EMESON21 2 1.000  8  -2
EMESON11 EMESON21 3 1.500 10  -1
EMONTE11 EMONTE21 1 2.084  1  -1
EMONTE11 EMONTE21 2 0.593 12 -11
EMORAJ11 EMORAJ21 1 0.500 10  -7
EMORAJ11 EMORAJ21 2 0.500 10  -7
EMORAJ11 EMORAJ21 3 0.370 10  -7
EMORAT11 EMORAT21 1 1.500 10  -2
EMORAT11 EMORAT21 2 1.000 15  -3
EMORVE11 EMORVD21 1 1.500 10  -2
EMUDAR11 EMUDAR21 2 1.500 10  -2
EMURUA11 EMURUA22 2 1.430 10  -2
EPALMA11 EPALM221 2 1.500 10  -2
EPALMA11 EPALMR21 1 1.500 10  -2
EPALOS11 EPALOS21 1 1.500 10  -2
EPALOS11 EPALOS21 2 1.500 10  -2
EPENAF11 EPENAF21 1 1.500 10  -1
EPENAF11 EPENAF22 2 1.500 10  -1
EPENAG11 EPENAG21 1 1.500 10  -2
EPIERO11 EPIERO21 2 1.071  7  -4
EPINAR11 EPINAR21 1 1.500 10  -2
EPINAR11 EPINAR21 2 1.500 10  -2
ERUBI 11 ERUBI 21 7 1.070  7  -1
ERUBI 11 ERUBI 21 8 1.070  7  -1
ESANTU11 ESANTU21 1 0.503 10  -7
ESASER11 ESASER21 1 1.500 10  -6
ESENGR11 ESENGR21 1 1.500 10  -2
ESENTM11 ESENTM21 2 0.370 10  -5
ESENTM11 ESENTM21 3 0.747 10  -2
ESENTM11 ESENTM21 4 0.370 10  -6
ESMSA221 ESMSAL21 1                    3.350 90.00 16   0       SYMM
ESOTOR11 ESOTOR21 A 1.875  8  -1
ESS RE11 ESS RE21 1 1.500 10  -4
ESS RE22 ESS RE11 2 0.127 79   0
ESS RE22 ESS RE11 3 0.127 79   0
ETABER11 ETABER21 1 1.495 10  -3
ETAJOE11 ETAJOE21 1 1.500 10  -1
ETORRE11 ETORRN21 6 1.495 10  -3
ETREME11 ETREMB21 2 0.368 10  -7
ETREME11 ETREMN21 1 0.368 10  -7
ETRIVE11 ETRIVE21 3 2.079  1  -1
ETRIVE11 ETRIVE21 4 1.500 10  -2
EVIC  11 EVIC  21 4 1.500 10  -1
EVIC  11 EVIC  22 1 1.250  8  -2
EVIC  11 EVIC  22 A 1.520 10  -2
EVIC  21 EVIC  11 9 4.500  1  -1
EVILAD11 EVILAD21 1 1.500 10  -3
EVILLR11 EVILLR21 1 2.083  1   1
EVILLR11 EVILLR21 3 2.082  1   0
EVILLV11 EVILLV21 1 1.870  8  -3
EVILLV11 EVILLV22 3 1.500 10  -4
EVITOR11 EVITOR21 1 0.503 10  -5
EVITOR11 EVITOR21 2 1.500 10  -1
F1ARGI11 FARGIA21 1 4.507  1  -1
F1ARGO11 FARGOE21 1 4.320  1  -1
F1B.CA11 FB.CAR21 1 4.555  1  -1
F1BIAN11 FBIANC21 1 4.555  1  -1
F1CIRO11 FCIROL21 1 4.340  1  -1
F1CORN11 FCORNI21 1 4.320  1  -1
F1DAMB11 FDAMBR21 1 4.320  1  -1
F1EGUZ11 FEGUZO21 1 4.409  1  -1
F1GAUD11 FGAUDI22 1 4.509  1   0
F1GEN.11 FGEN.P24 1 4.320  1  -1
F1LESQ11 FLESQU21 1 4.507  1  -1
F1LIME11 FLIMEU21 1 4.399  1  -1
F1MARM11 FMARMA21 1 4.472  1  -1
F1MART11 FMARTY21 1 4.319  1  -1
F1MEZE11 FMEZE521 1 4.340  1  -1
F1MION11 FMIONS21 1 4.320  1  -1
F1MQIS11 FMQIS 21 1 4.509  1   0
F1NEOU11 FNEOUL21 1 4.555  1  -1
F1P.GA11 FP.GAS22 1 4.340  1  -1
F1QUIN11 FQUINT21 1 4.421  1  -1
F1REAL11 FREALT21 1 4.555  1  -1
F1RUEY11 FRUEYR21 1 4.153  1  -1
F1SAUS11 FSAUS521 1 4.340  1  -1
F1TAMA11 FTAMAR21 1 4.617  1  -1
F1VERF11 FVERFE21 1 4.617  1  -1
F1YVE.11 FYVE.O21 1 4.340  1  -1
F2ALBE11 FALBER23 2 4.320  1  -1
F2ARGI11 FARGIA23 2 4.340  1  -1
F2B.CA11 FB.CAR23 2 4.555  1  -1
F2BIAN11 FBIANC21 2 4.555  1  -1
F2CIRO11 FCIROL21 2 4.340  1  -1
F2GAUD11 FGAUDI21 2 4.507  1  -1
F2LATE11 FLATEN24 2 4.320  1  -1
F2MART11 FMARTY21 2 4.347  1  -1
F2MION11 FMIONS23 2 4.320  1  -1
F2MORB11 FMORBR21 2 4.340  1  -1
F2MQIS11 FMQIS 21 2 4.397  1  -1
F2NEOU11 FNEOUL21 2 4.555  1  -1
F2P.GA11 FP.GAS21 2 4.340  1  -1
F2REAL11 FREALT21 2 4.555  1  -1
F2TAMA11 FTAMAR21 2 4.617  1  -1
F2VERF11 FVERFE21 2 4.617  1  -1
F2VLEJ11 FVLEJU21 2 4.340  1  -1
F2VLEV11 FVLEVA21 2 4.340  1  -1
F3ALBE11 FALBER21 3 4.659  1  -1
F3ARGO11 FARGOE23 3 4.320  1  -1
F3CERG11 FCERGY25 3 4.340  1  -1
F3CHES11 FCHESN21 3 4.340  1  -1
F3CIRO11 FCIROL21 3 4.340  1  -1
F3LATE11 FLATEN22 3 4.320  1  -1
F3MARL11 FMARL622 3 4.340  1  -1
F3MEZE11 FMEZE521 3 4.340  1  -1
F3MORB11 FMORBR21 3 4.340  1  -1
F3P.GA11 FP.GAS22 3 4.340  1  -1
F3RULH11 FRULHA21 3 4.399  1  -1
F3SAUC11 FSAUCA23 3 4.340  1  -1
F3VLEJ11 FVLEJU21 3 4.340  1  -1
F4CERG11 FCERGY23 4 4.340  1  -1
F4DOML11 FDOMLO21 4 4.409  1  -1
F4MEZE11 FMEZE521 4 4.340  1  -1
F4MORB11 FMORBR21 4 4.340  1  -1
F4REVI11 FREVIG22 5 4.340  1  -1
F4VLEJ11 FVLEJU21 4 4.340  1  -1
F4VLEV11 FVLEVA21 4 4.340  1  -1
F5CERG11 FCERGY26 5 4.340  1  -1
F5DOML11 FDOMLO21 5 4.421  1  -1
F5VLEJ11 FVLEJU23 5 4.340  1  -1
F6CREN11 FCRENE21 6 4.468  1  -1
F6VINC11 FVINCE22 6 4.340  1  -1
F6VLEJ11 FVLEJU21 6 4.340  1  -1
FARGIA21 FARGIA61 1 1.281 12  -7
FARGIA23 FARGIA61 2 1.279 12  -7
FAVELI11 FAVELI21 1 4.320  1  -1
FAVELI11 FAVELI21 2 4.320  1  -1
FAVELI12 FAVELI24 3 4.320  1  -1
FB.MON11 FB.MON21 2 4.320  1  -1
FB.MON12 FB.MON21 1 4.320  1  -1
FBACAL21 FD7BAC21 1                    1.850 90.00 16   1 -0.00 SYMM
FBAIXA11 FBAIXA25 2 4.143  1  -1
FBAIXA13 FBAIXA21 3 4.185  1  -1
FBAIXA14 FBAIXA21 1 2.018  1  -1
FBOISS12 FBOISS21 1 4.320  1  -1
FBOISS12 FBOISS21 2 4.320  1  -1
FBOUTD21 FBOUTR21 1                    2.770 90.00 16   3 -0.00 SYMM
FBOUTR11 FBOUTR21 1 4.468  1  -1
FBOUTR11 FBOUTR21 2 4.468  1  -1
FBRENN21 FTDBRE21 1                    2.470 90.00 17   0 -0.00 SYMM
FCALA511 FCALA521 1 4.523  1  -1
FCANTE11 FCANTE21 1 4.320  1  -1
FCANTE11 FCANTE21 2 4.320  1  -1
FCAPEL11 FCAPEL23 1 4.670  1  -1
FCHAIN11 FCHAIN21 1 4.342  1  -1
FCHAIN12 FCHAIN21 2 4.342  1  -1
FCHESN11 FCHESN21 1 4.340  1  -1
FCHESN11 FCHESN21 2 4.340  1  -1
FCOR.P11 FCOR.P21 1 4.415  1  -1
FCOR.P11 FCOR.P21 3 4.416  1  -1
FCORNI13 FCORNI21 2 4.320  1  -1
FCPNIE11 FCPNIE23 1 4.320  1  -1
FCPNIE13 FCPNIE21 2 4.320  1  -1
FCRENE11 FCRENE22 8 4.340  1  -1
FCRENE21 F5CREN11 5 4.468  1  -1
FCUBNE11 FCUBNE21 1 4.320  1  -1
FCUBNE11 FCUBNE21 2 4.320  1  -1
FDISTR11 FDISTR21 0 4.388  1  -1
FDISTR11 FDISTR21 6 4.388  1  -1
FDONZA13 FDONZA21 2 4.320  1  -1
FECHAL11 FECHAL21 1 4.320  1  -1
FECHAL12 FECHAL21 3 4.399  1  -1
FECHAL13 FECHAL21 2 4.399  1  -1
FFRASN21 F1FRAS11 1 4.153  1   1
FGALOR12 FGALOR21 1 4.399  1  -1
FGAVRE11 FGAVRE22 1 4.320  1  -1
FGEN.P12 FGEN.P23 2 4.320  1  -1
FGRANZ11 FGRANZ21 1 4.399  1  -1
FGRANZ13 FGRANZ21 2 4.376  1  -1
FGRANZ13 FGRANZ21 3 4.409  1  -1
FGROSN11 FGROSN21 2 4.340  1  -1
FGROSN22 F1GROS11 1 4.340  1  -1
FGUARB23 FDEPHG21 1                    1.210 90.00 16  -2 -0.00 SYMM
FH.PAU21 F2H.PA11 2 4.340  1  -1
FHAVR513 FHAVR521 2 4.684  1  -1
FHAVR513 FHAVR521 3 4.684  1  -1
FJONQU11 FJONQU21 1 4.468  1  -1
FJONQU11 FJONQU21 2 4.468  1  -1
FL.NTD21 FL.NEU21 1                    3.060 90.00 16   0 -0.00 SYMM
FLATEN13 FLATEN21 1 4.320  1  -1
FLESQU11 FLESQU21 2 4.320  1  -1
FMARL611 FMARL621 1 4.340  1  -1
FMARL612 FMARL621 2 4.340  1  -1
FMARSI11 FMARSI21 1 4.659  1  -1
FMASTA11 FMASTA23 1 4.320  1  -1
FMASTA14 FMASTA24 2 4.320  1  -1
FMAZUR11 FMAZUR21 3 4.320  1  -1
FMIONS14 FMIONS22 3 4.320  1  -1
FMORBR11 FMORBR21 1 4.684  1  -1
FMOUGU21 FMOUGU61 3 1.281 12 -12
FMOUGU21 FMOUGU63 2 1.281 12 -12
FMOUGU22 FMOUGU64 1 1.281 12 -11
FMOULA11 FMOULA21 1 4.340  1  -1
FMOULA12 FMOULA22 2 4.340  1  -1
FMQIS 11 FMQIS 21 4 4.399  1  -1
FMUR  21 FTDMUR21 1                    2.470 90.00 17   0 -0.00 SYMM
FNIORT21 FTDNIO21 1                    1.208 90.00 16   0 -0.00 SYMM
FOUDON11 FOUDON21 1 4.185  1  -1
FP.AND11 FDEPHG11 1                    1.090 90.00 16   0 -0.00 SYMM
FP.GAS11 FP.GAS21 5 4.684  1  -1
FP.HA511 FP.HA521 2 4.399  1  -1
FP.HA511 FP.HA521 3 4.409  1  -1
FP.ORG11 FP.ORG21 1 4.468  1  -1
FPONTE11 FPONTE22 1 4.555  1   0
FPRAGN22 FDEPHT21 1                    4.900 90.00 16   0 -0.00 SYMM
FPREGU11 FPREGU22 1 4.185  1  -1
FQUINT11 FQUINT21 2 4.416  1  -1
FRAN.P21 FTDRAN21 1                    1.230 90.00 14  -9 -0.00 SYMM
FREALT13 FREALT21 3 4.555  1  -1
FREMIS11 FREMIS21 1 4.166  1  -1
FROUGE11 FROUGE21 3 4.684  1  -1
FROUGE11 FROUGE23 5 4.684  1  -1
FSAUCA13 FSAUCA21 1 4.320  1  -1
FSAUCA13 FSAUCA24 2 4.320  1  -1
FSAUS511 FSAUS525 2 4.340  1  -1
FSCHEE11 FSCHEE21 1 4.340  1  -1
FSEREI11 FSEREI22 2 4.340  1  -1
FSEREI21 F1SERE11 1 4.340  1  -1
FSSAVO11 FSSAVO23 1 4.340  1  -1
FTAMAR11 FTAMAR21 3 4.320  1  -1
FTAVEL13 FTAVEL21 4 4.555  1  -1
FTAVEL15 FTAVEL21 3 4.555  1  -1
FTDMU111 FMUHLB12 2                    0.680 90.00 16   0 -0.00 SYMM
FTDMU211 FMUHLB14 2                    0.680 90.00 16   0 -0.00 SYMM
FTERRI11 FTERRI21 2 4.684  1  -1
FTERRI14 FTERRI21 1 4.684  1  -1
FTOURB11 FTOURB21 3 4.340  1  -1
FTOURB11 FTOURB21 4 4.340  1  -1
FTRANS11 FTRANS21 1 4.555  1  -1
FTRANS11 FTRANS21 2 4.555  1  -1
FTRI.P12 FTRI.P24 B 4.555  1  -1
FTRI.P13 FTRI.P24 A 4.555  1  -1
FTRI.P13 FTRI.P28 6 4.050  1  -1
FTRI.P14 FTRI.P26 2 4.050  1  -1
FTRI.P15 FTRI.P25 1 4.050  1  -1
FTRI.P15 FTRI.P27 5 4.050  1  -1
FVAUPA11 FVAUPA21 2 4.684  1  -1
FVAUPA11 FVAUPA21 3 4.684  1  -1
FVAUPA11 FVAUPA21 4 4.684  1  -1
FVESLE11 FVESLE21 3 4.320  1  -1
FVESLE12 FVESLE22 2 4.320  1  -1
FVIELM13 FVIELM21 2 4.340  1  -1
FVIGY 11 FVIGY 21 1 4.340  1  -1
FVIGY 12 FVIGY 22 3 4.340  1  -1
FVINCE11 FVINCE21 5 4.340  1  -1
FVLEVA11 FVLEVA21 3 4.684  1  -1
FVLEVA11 FVLEVA21 5 4.684  1  -1
FWARAN11 FWARAN25 1 4.320  1  -1
FWARAN12 FWARAN27 3 4.320  1  -1
FWARAN13 FWARAN21 4 4.320  1  -1
FWARAN14 FWARAN23 2 4.320  1  -1
FWEPPE11 FWEPPE23 2 4.320  1  -1
FWEPPE12 FWEPPE21 1 4.320  1  -1
GIGOUM61 GIGOUM31 1 1.250  9   4
GIGOUM61 GIGOUM31 2 1.250  9   5
HBILIC5  HBILIC2  1 1.250 12   8
HBILIC5  HBILIC2  2 1.250 12   8
HDAKOV5  HDAKOV2  1 1.250 12   4
HDAKOV5  HDAKOV2  2 1.250 12   4
HERNES51 HERNES1  1 1.100 12  -2
HERNES51 HERNES1  2 1.100 12  -2
HKONJS2  HKONJS1  1 5.000  1   0
HKONJS2  HKONJS1  2 5.000  1   0
HKONJS5  HKONJS2  1 1.250 12   7
HKONJS5  HKONJS2  2 1.250 12   7
HKONJS5  HKONJS2  3 1.250 12   7
HMEDUR5  HMEDUR2  1 1.250 12   4
HMELIN2  HMELIN1  1 5.000  1   0
HMELIN2  HMELIN1  2 5.000  1   0
HMELIN5  HMELIN2  1 1.250 12   5
HMELIN5  HMELIN2  2 1.250 12   5
HMRACL5  HMRACL2  1 1.250 12   5
HMRACL5  HMRACL2  2 1.250 12   5
HMRACL5  HMRACL2  3 1.250 12   5
HPEHLI5  HPEHLI2  1 1.250 12   4
HPEHLI5  HPEHLI2  2 1.250 12   4
HPLAT 5  HPLAT 2  1 1.250 12   5
HPLAT 5  HPLAT 2  2 1.250 12   0
HSENJ 5  HSENJ 2  1                    1.100 60.00 12   5       ASYM
HTEPLO51 HTEPLO2  1 1.250 12   4
HTEPLO51 HTEPLO2  2 1.250 12   4
HTEPLO52 HTEPLO2  3 1.250 12   5
HTESIS2  HTESIS5  1 2.000  7   0
HTUMBR5  HTUMBR1  1 2.500  2   0
HTUMBR5  HTUMBR1  2 2.500  2   0
HTUMBR5  HTUMBR1  3 2.500  2   0
HVELEB5  HVELEB1  1 1.100 12   2
HZAKUC5  HZAKUC2  1 1.250 12   0
HZERJA2  HZERJA1  1                    0.900 60.00 12   1       ASYM
HZERJA5  HZERJA1  1 1.100 12   2
HZERJA5  HZERJA1  2 1.100 12   2
IBSAN112 IBSAN111 1                    0.957 90.00 32  32 0.000 SYMM
ICMPTA21 ICMPTA22 1                    2.988 90.00 32   7 0.000 SYMM
IFGPN111 IFGPN113 1                    0.957 90.00 32   7 0.000 SYMM
IFGPN113 IFGPN112 2                    0.957 90.00 32   7 0.000 SYMM
IPDRV122 IPDRV121 1                    3.380 90.00 16  16 0.000 SYMM
IRONT112 IRONT111 2                    0.727 90.00 33  33 0.000 ASYM
IRONT113 IRONT111 1                    0.727 90.00 33  33 0.000 ASYM
IVLPR112 IVLPR111 1                    0.957 90.00 32   0 0.000 SYMM
IVLPR113 IVLPR111 2                    0.957 90.00 32  32 0.000 SYMM
JBGD1751 JBGD1722 2 1.250 12   5
JBGD1751 JBGD1723 3 1.250 12   5
JBGD1752 JBGD1721 1 1.250 12   5
JBGD2051 JBGD2011 1 1.250  8   3
JBGD2052 JBGD2012 2 1.250  8  -1
JBGD3 51 JBGD3 21 1 1.250 12  12
JBGD3 52 JBGD3 22 2 1.250 12  12
JBGD5 51 JBGD5 21 1 1.250 12   2
JBGD5 52 JBGD5 22 2 1.250 12   2
JBGD5 53 JBGD5 22 3 1.250 12   2
JBGD5 54 JBGD5 21 4 1.250 12   2
JBGD5 54 JBGD5 22 5 1.250 12   2
JBGD8 21 JBGD8 12 1 2.500  2   0
JBGD8 22 JBGD8 11 2 5.000  1   0
JBOR2 51 JBOR 21  1 5.000  1   1
JBOR2 52 JBOR 21  2 2.500  2   2
JCACA351 JCACA321 1 1.250 12   2
JJAGO451 JJAGO411 1 2.500  2   0
JJAGO452 JJAGO412 2 1.250  8   3
JKRAG251 JKRAG211 1 1.250  8  -4
JKRAG252 JKRAG211 2 2.500  2  -2
JKRAL351 JKRALJ2  1 1.250 12  -1
JKRAL351 JKRALJ2  2 1.250 12  -1
JKRUS151 JKRUS121 1 1.250 12   2
JKRUS152 JKRUS122 2 1.250 12   2
JLESK251 JLESK211 1 1.250  8   2
JLESK252 JLESK212 2 1.250  8   2
JNIS2 11 JNIS2 51 1 2.500  2   0
JNIS2 2  JNIS2 11 2 5.000  1   0
JNIS2 52 JNIS2 12 3 1.250  8   0
JNSAD322 JNSAD311 1 5.000  1   0
JNSAD351 JNSAD312 3 2.500  2   0
JNSAD352 JNSAD311 2 1.250  8   0
JOBREN21 JOBREN12 3 2.500  2   0
JOBREN22 JOBREN11 2 1.250  8   0
JOBREN23 JOBREN11 1 5.000  1   0
JPANC211 JPANC252 1 1.250  8   2
JPANC22  JPANC211 2 5.000  1   0
JPANC251 JPANC211 3 1.250  8  -3
JPOZEG51 JPOZEG21 1 1.250 12   6
JPOZEG51 JPOZEG21 2 1.250 12   6
JSABA351 JSABA321 1 1.250 12   8
JSABA352 JSABA321 2 1.250 12   8
JSMED351 JSMED32  1 1.250 12   7
JSMED352 JSMED311 3 1.250  8   7
JSMED352 JSMED32  2 1.250 12   7
JSMIT221 JSMIT212 1 2.500  2   0
JSMIT251 JSMIT221 2 1.250 12  -1
JSMIT252 JSMIT221 3 1.250 12   2
JSOMB31  JSOMB351 1 1.250  8  -3
JSRBOB51 JSRBOB2  1 1.250 12   1
JSRBOB51 JSRBOB2  2 1.250 12   1
JSUBO351 JSUBO311 1 1.250  8   1
JSUBO352 JSUBO311 2 2.500  2   1
JVALJ351 JVALJ321 1 1.250 12  -2
JVALJ352 JVALJ321 2 1.250 12  -2
JVRAN451 JVRAN411 1 1.250  8   3
JZREN251 JZREN221 1 1.250 12   4
JZREN252 JZREN221 2 1.250 12   4
LDIVAC11 LDIVAC12 1                    2.270 90.00 32   0 800.0 SYMM
LDIVAC51 LDIVAC11 1 1.300 12  -1
LDIVAC51 LDIVAC11 2 1.300 12  -1
LDIVAC51 LDIVAC21 1 1.300 12  -1
LDIVAC51 LDIVAC21 2 1.300 12  -1
MALBF 42 MALBF 21 1 1.090 11   0
MALBF 43 MALBF 21 2 1.090 11   0
MBAKA 11 MBAKA 01 1 0.550 11   6
MBEKO 11 MBEKO 41 2 1.310  9   0
MBEKO 11 MBEKO 42 1 1.260  9   0
MBICSD11 MBICSD41 1 1.260  9   0
MBICSD11 MBICSD41 2 1.260  9   0
MDEBR 41 MDEBR 21 A 1.090 11  -1
MDEBR 41 MDEBR 21 B 1.090 11  -1
MDETK 41 MDETK 21 1 1.090 11  -2
MDETK 41 MDETK 21 2 1.090 11  -2
MDETK 41 MDETK 21 5 1.090 11  -2
MDUJV 41 MDUJV 21 1 1.090 11   0
MDUJV 41 MDUJV 22 2 1.090 11   0
MDUME 41 MDUME 21 1 1.090 11   0
MDUME 41 MDUME 21 2 1.090 11   0
MFZSO 11 MFZSO 41 4 1.310  9  -2
MFZSO 11 MFZSO 41 5 1.310  9  -2
MGOD  11 MGOD  41 1 1.260  9   0
MGOD  11 MGOD  41 2 1.310  9   0
MGOD  11 MGOD  41 5 1.260  9   0
MGOD  41 MGOD  21 4 1.080 11   0
MGYOR 11 MGYOR 41 3 1.310  9  -2
MGYOR 11 MGYOR 41 4 1.310  9  -2
MGYOR 11 MGYOR 41 5 1.310  9  -2
MGYOR 41 MGYOR 21 1 1.090 11   0
MGYOR 41 MGYOR 21 2 1.090 11   0
MHEVI 11 MHEVI 41 1 1.250  9   0
MHEVI 11 MHEVI 42 2 1.250  9   0
MJOZS 11 MJOZS 41 1 1.260  9   0
MJOZS 11 MJOZS 41 2 1.260  9   0
MKERP 11 MKERP 41 1 1.260  9   0
MKERP 11 MKERP 41 2 1.260  9   0
MKISV 41 MKISV 21 1 1.090 11   0
MKISV 41 MKISV 21 2 1.090 11   0
MLITR 11 MLITR 41 A 1.310  9  -2
MLITR 11 MLITR 41 B 1.310  9  -2
MOCSA 41 MOCSA 21 1 1.090 11  -2
MOCSA 41 MOCSA 21 2 1.090 11  -2
MOROE 41 MOROE 21 1 1.090 11   0
MOROE 41 MOROE 21 2 1.090 11   0
MPAKS 11 MPAKS 41 1 1.270  9   0
MPAKS 11 MPAKS 41 2 1.260  9   0
MPECSO11 MPECSO41 1 1.260  9   3
MPECSO11 MPECSO41 2 1.260  9   3
MPERK 11 MPERK 41 1 1.260  9   0
MPERK 11 MPERK 42 2 1.260  9   0
MSAFA 11 MSAFA 41 1 1.310  9  -3
MSAFA 11 MSAFA 41 2 1.310  9  -3
MSAJI 11 MSAJI 41 1 1.310  9  -3
MSAJI 11 MSAJI 41 2 1.310  9  -3
MSAJO 41 MSAJO 21 1 1.090 11   2
MSAJO 41 MSAJO 21 2 1.090 11   2
MSZEG 41 MSZEG 21 4 1.090 11   0
MSZHO 11 MSZHO 41 1 1.260  9   0
MSZHO 11 MSZHO 42 2 1.260  9   0
MSZICS11 MSZICS41 1 1.260  9   0
MSZICS11 MSZICS41 2 1.260  9   0
MSZOL 11 MSZOL 41 6 1.260  9   0
MSZOL 11 MSZOL 41 7 1.260  9   0
MSZOL 41 MSZOL 21 4 1.090 11  -1
MSZOL 41 MSZOL 21 5 1.090 11  -1
MTLOK 41 MTLOK 21 1 1.090 11  -2
MTLOK 41 MTLOK 21 2 1.090 11  -2
MTOPN 11 MTOPN 41 1 1.310  9  -1
MTOPN 11 MTOPN 42 2 1.310  9  -1
MZUGL 41 MZUGL 21 N 1.090 11   0
MZUGL 41 MZUGL 21 O 1.090 11   0
MZUGL 41 MZUGL 21 P 1.090 11   0
NAKU 15A NAKU115A 1 1.460 10 -10
NAKU 15B NAKU115B 1 1.460 10 -10
NBGM222S NBGM222A 1 1.500 10  -1
NBGM222T NBGM222B 1 1.500 10  -1
NBKK381S NBKK381A 1 1.500 10   0
NBMR381S NBMR3811 1 1.500 10   1
NBSL381S NBSL381G B 1.500 10   1
NBSL381T NBSL3812 1 1.500 10   1
NBSL381U NBSL381H 1 1.500 10   1
NBVW381S NBVW3811 1 1.500 10  -3
NBVW381T NBVW381B 1 1.500 10  -3
NBWK381S NBWK381A 1 1.500 10   1
NBWK381T NBWK3811 1 1.500 10   1
NBWK381U NBWK381B 1 1.500 10   1
NCST381S NCST381A 1 1.500 10   1
NCST381T NCST381B 1 1.500 10   1
NCST381U NCST381A 1 1.500 10   1
NDDZ5031 NDDZ153A 1 1.500 10   0
NDDZ5031 NDDZ153B 1 1.500 10   0
NDIM381S NDIM381A 1 1.500 10   1
NDIM381T NDIM381A 1 1.500 10   1
NDIM381U NDIM381B 1 1.500 10   1
NDIM381V NDIM381B 1 1.500 10   1
NDOD381S NDOD381E 1 1.500 10   1
NDOD381T NDOD381A 1 1.500 10   1
NDOD381U NDOD381B 1 1.500 10   1
NDTC381S NDTC381A 1 1.500 10   2
NDTC381T NDTC381B 1 1.500 10   2
NEEM381S NEEM3811 1 1.500 10   3
NEEM381T NEEM3810 1 1.500 10   3
NEEM381U NEEM381Y 1 1.500 10   3
NEHH381S NEHH3811 1 1.500 10   3
NEHV381S NEHV381A 1 1.500 10  -1
NEHV381T NEHV381B 1 1.500 10  -1
NEHV381U NEHV381B 1 1.500 10  -1
NEHV381V NEHV381A 1 1.500 10  -1
NENS381S NENS381A 1 1.500 10   2
NENS381T NENS381B 1 1.500 10   2
NENS381U NENS3811 1 1.500 10   2
NENS381V NENS381A 1 1.500 10   2
NENS381W NENS381B 1 1.500 10   2
NENS381X NENS381B 1 1.500 10   2
NERP1531 NERP153B 1                    1.000 90.00 10   0       ASYM
NGT3801S NGT3801A 1 1.500 10   0
NGT3801T NGT3801B 1 1.500 10   0
NHGL381S NHGL381A 1 1.500 10   7
NHGL381T NHGL381B 1 1.500 10   7
NHGL381U NHGL381A 1 1.500 10   7
NHSW222S NHSW222A 1 1.500 10   2
NHSW222T NHSW222B 1 1.500 10   2
NHSW222U NHSW222B 1 1.500 10   2
NKIJ381S NKIJ381B 1 1.500 10   1
NKIJ381T NKIJ381A 1 1.500 10   1
NKIJ381U NKIJ381B 1 1.500 10   1
NLLS381S NLLS381B 1 1.500 10   3
NLLS381T NLLS381A 1 1.500 10   3
NLSM222S NLSM222B 1 1.500 10  -1
NLSM222T NLSM222A 1 1.500 10  -1
NMBT381S NMBT381D 1 1.500 10   1
NMBT381T NMBT381B 1 1.500 10   1
NMBT381U NMBT381A 1 1.500 10   1
NMBT381V NMBT381A 1 1.500 10   1
NMDB103A NMDB153A 1 1.500 13   0
NMEE222S NMEE222B 1 1.500 10   4
NMEE222T NMEE222A 1 1.500 10   4
NMEE381S NMEE381C C 1.500 10   1
NMEE381W NMEE381B A                    4.549 90.00 16   1       SYMM
NMEE381Z NMEE381D B                    4.549 90.00 16   1       SYMM
NMVL381S NMVL381H 1 1.500 10   0
NMVL381T NMVL3811 1 1.500 10   0
NNW01 51 NWMD1150 1 1.510 16   0
NOHK222S NOHK222A 1 1.500 10  -1
NOHK222T NOHK222A 1 1.500 10  -1
NOHK222U NOHK222A 1 1.500 10  -1
NOZN381S NOZN381A 1 1.500 10   1
NOZN381T NOZN381B 1 1.500 10   1
NOZN381U NOZN3811 1 1.500 10   1
NRBB222S NRBB222A 1 1.500 10   2
NRBB222T NRBB222B 1 1.500 10   2
NRK10 31 NRK1503A 1 1.670 11   0
NRK10 31 NRK1503B 1 1.670 11   0
NRK10 31 NRK1503B 2 1.670 11   0
NSMH381S NSMH3812 1 1.500 10  -1
NVHZ381S NVHZ3811 1 1.732 10   0
NVHZ381T NVHZ381A 1 1.732 10   0
NVHZ381U NVHZ3810 1 1.732 10   0
NVVL222S NVVL222A 1 1.500 10   4
NVVL222T NVVL222B 1 1.500 10   4
NWEW222S NWEW222A 1 1.500 10   2
NWEW222T NWEW222B 1 1.520 10   2
NWL3801S NWL38011 1 1.500 10   2
NWL3801T NWL38012 1 1.500 10   2
NWL3801U NWL3801A 1 1.500 10   2
NWTR381S NWTR3811 1 1.500 10   0
NWTR381T NWTR3814 1 1.500 10   0
NWTR381U NWTR3818 1 1.500 10   0
NWW01 51 NWMD1150 1 1.510 16   0
NZKL381S NZKL3813 1 1.500 10   4
NZKL381T NZKL3814 1 1.500 10   4
NZKL381U NZKL3811 1 1.500 10   4
NZKL381V NZKL3812 1 1.500 10   4
NZW01 51 NWMD1150 1 1.510 16   0
NZYV222S NZYV222B 1 1.500 10   1
NZYV222T NZYV222A 1 1.500 10   1
N_A-811  NGT3801A 1 1.025  2  -1
N_BEC 3  NCU1503A 1 1.546 12   0
N_BG102S NBGM2221 1 1.025  2  -1
N_BG202S NBGM2220 1 1.025  2  -1
N_CC-A1  NMBT381A 1 1.025  2  -1
N_CR101  NMV-E 1  1 2.500  2   0
N_DM341  NDIM3811 1 1.000  3   0
N_EC-32  NEC3CA2  1 2.500  2  -1
N_EC-42  NEC4CA2  1 2.500  2  -1
N_EC-52  NEC5CA2  1 2.500  2  -1
N_EC-61  NEEM3819 1 2.500  2  -1
N_EC-71  NEEM381C 1 2.500  2  -1
N_EC202G NRBB2221 1 1.025  2  -1
N_EC202S NRBB2221 1 1.025  2  -1
N_ES1G3  NTNZ153A 1 2.500  3   0
N_ES1S3  NTNZ153B 1 2.500  3   0
N_FL-41  NLLS381B 1 2.500  2   1
N_FL-53  NLLS153A 1 2.500  2   0
N_LTG 5  NLUTTE51 1 1.360 14   0
N_MV-11  NMVTR11  1 1.013  2  -1
N_MV-21  NMVTR21  1 1.013  2  -1
N_MV-31  NMVTR310 1 1.270  9   0
N_MV-31  NMVTR311 1 1.270  9   0
N_PHM 3  NBOZ153B 1 1.546 12   0
N_RECA3  NRTW1531 1 1.500 10   2
N_RECB3  NRTW1530 1 1.500 10   2
N_RECX3  NRTW1532 1 1.500 10   2
N_RSB 3  NRSB153A 1 1.546 12   0
N_SL101  NBSL3815 1 2.500  2  -1
N_SL201  NBSL3814 1 2.500  2  -1
N_SNBV5  NSNB1151 1 1.430 14   3
N_WG0111 NEOS381C 1 1.025  2   0
N_WG0113 NEOS381C 1 1.025  2   0
N_WKC13  NHMO153A 1 1.546 12   0
N_WKC23  NHMO153B 1 1.546 12   0
N_WKCE3  NEHVN131 1 1.424 13   0
N_WKCH3  NHTW1531 1 1.546 12   0
ODUERN21 ODUERN11 1                    1.253 60.00 13   0       ASYM
ODUERN21 ODUERN11 2                    1.253 60.00 13   0       ASYM
OERNST21 OERNST11 1                    1.253 60.00 13   0       ASYM
OERNST21 OERNST11 2                    1.253 60.00 13   0       ASYM
OERNST21 OERNST22 2                    2.252 90.00 28   0       SYMM
OERNST51 OERNST21 2 1.833 12   0
OERNST51 OERNST21 3 1.833 12   0
OERNST51 OERNST21 4 1.833 12   0
OERNST52 OERNST21 1 1.833 12   0
OERNST53 OERNST21 5 1.833 12   0
OHAUSR51 OHAUSR21 1 1.833 12   0
OHAUSR51 OHAUSR21 3 1.833 12   0
OHAUSR51 OHAUSR22 2 1.833 12   0
OHAUSR51 OHAUSR22 4                    1.814 90.00  8   0       ASYM
OJOCHE51 OJOCHE21 1                    1.742 90.00 12   0       ASYM
OLIENN21 OLIENN11 1                    1.253 60.00 13   0       ASYM
OLIENN21 OLIENN11 2                    1.253 60.00 13   0       ASYM
OLIENN21 OLIENN22 2                    3.616 90.00 32   0       SYMM
ONEUSI51 ONEUSI21 1                    1.690 60.00 12   0       ASYM
ONEUSI51 ONEUSI21 2                    1.690 60.00 12   0       ASYM
OOBERS21 OOBERS11 1                    1.253 60.00 13  -2       ASYM
OOBERS21 OOBERS11 3                    1.253 60.00 13  -2       ASYM
OOBERS21 OOBERS12 2                    1.253 60.00 13  -2       ASYM
OPETER21 OPETER11 1                    1.253 60.00 13  -3       ASYM
OPETER21 OPETER11 2                    1.253 60.00 13  -3       ASYM
OPETER21 OPETER11 3                    1.253 60.00 13  -3       ASYM
OPETER51 OPETER21 1 1.833 12   0
OPETER52 OPETER21 2 1.833 12   0
OPETER52 OPETER21 3 1.833 12   0
OROTEN51 OSUEDB11 1                    1.420 60.00 13   0       ASYM
OROTEN51 OSUEDB11 2                    1.420 60.00 13   0       ASYM
OTAUER21 OTAUER11 1                    1.253 60.00 13  -1       ASYM
OTAUER21 OTAUER11 3                    1.253 60.00 13  -1       ASYM
OTAUER21 OTAUER12 2                    1.253 60.00 13  -2       ASYM
OTAUER22 OTAUER21 2                    2.252 90.00 28   0       SYMM
OTERNI21 OTERNI22 2                    2.252 90.00 28   0       SYMM
OWESTT11 OWESTT21 1                    1.388 59.99  9   0       ASYM
OWIEN 21 OWIEN 11 1                    1.253 60.00 13  -2       ASYM
OWIEN 21 OWIEN 11 2                    1.253 60.00 13  -2       ASYM
OYBBSF51 OYBBSF21 1 1.833 12   0
OYBBSF51 OYBBSF21 2 1.833 12   0
OZELL 11 OZELL 21 1                    1.250 59.95  6   2       ASYM
OZELL 11 OZELL 22 2                    1.250 59.95  6   2       ASYM
OZURND51 OZURND11 1                    1.420 60.00 13   0       ASYM
OZURND52 OZURND11 2                    1.420 60.00 13   0       ASYM
OZURND52 OZURND11 3                    1.420 60.00 13   0       ASYM
OZURND52 OZURND11 4                    1.420 60.00 13   0       ASYM
QBYST_1  QBYST_52 1 1.500  8   1
QBYST_2  QBYST_5  2 1.000  6   1
QKRIZ_1  QKRIZ_21 1 0.556 11   1
QLEME_21 QMLEME5  1 1.098  8   1
QSUCA_2  QMSUCA5  1 1.098  8   1
RAIUL15  RAIUL22  2 1.250  8   2
RAIUL25  RAIUL22  1 1.250 12   2
RARA1D5  RARAD22  1 1.250 12   2
RARA2D5  RARAD41  3 1.560  8   2
RARA4D1  RARAD22  1                    1.250 60.00 12   3       ASYM
RAREF_5  RAREF22  1 1.250  8   3
RAREF_5  RAREF22  2 1.250 12   3
RBACS_5  RBACS41  1 1.560  8   2
RBAMA15  RBAMA22  2 1.250  8   2
RBAMA25  RBAMA22  1 1.250  8   2
RBARB25  RBARB22  1 1.250  8   5
RBARB_5  RBARB22  1 1.250  8   5
RBARUM5  RBARU22  1 1.250 12   3
RBORZ_5  RGUTI22  1 1.250 12   3
RBRAD15  RBRDN12  1 1.250  8   4
RBRAD25  RBRDN22  2 1.250  8   4
RBRAD41  RBRDN22  3 1.250  8  -1
RBRAD41  RBRDN22  4 1.250  8  -1
RBRAS25  RBRAS41  2 1.560  8   3
RBRASB5  RBRAS41  1 1.560  8   3
RBRAZ41  RBRAZ12  3 1.250  8   0
RBRAZA5  RBRAZ12  1 1.250 12   8
RBRAZB5  RBRAZ22  2 1.250  8   4
RBUCU15  RBUCU22  1 1.250 12   5
RBUCU25  RBUCU22  2 1.250 12   5
RBUCU41  RBUCU22  3 1.250 12  -1
RBUCU41  RBUCU22  4 1.250 12  -1
RCALF_5  RCALF22  1 1.250 12   4
RCERN15  RCERN41  2 1.560  8   5
RCERN25  RCERN41  1 1.560  8   5
RCETA15  RCETA22  1 1.250 12   4
RCJFL15  RCJFL22  1 1.250  8   2
RCJFL25  RCJFL22  2 1.250 12   2
RCLES_5  RCLEST1  1 1.560  8   4
RCONS15  RCON1S1  1 1.560  8   3
RCONS25  RCON2S1  2 1.560  8   3
RCRAI15  RCRA222  1 1.250  8   0
RCRAI25  RCRA212  1 1.250  8   0
RCTRZ25  RCTRZ22  1 1.250  8   0
RDIRS25  RDIRS41  1 1.560  8   3
RDOMN15  RDOMN41  3 1.560  8   3
RDOMNA5  RDOMN41  1 1.560  8   5
RDOMNB5  RDOMN41  2 1.560  8   5
RDRGO25  RDRGO11  1 1.560  8   4
RDRO2B5  RDRB222  2 1.250  8   5
RDROB_5  RDRB212  1 1.250  8   5
RDUMB25  RDUMB22  1 1.250 12   2
RDUMB_5  RDUMB22  1 1.250 12   5
RFACA15  RFACA_1  1 1.250 10   0
RFCSV_5  RFCSV22  1 1.250 12   4
RFILE_5  RFILE22  1 1.250 12   4
RFINT22  RFINT_5  1 1.160 11  -7
RFUND15  RFUD212  1 1.250 12   3
RFUND25  RFUD222  2 1.250 12   3
RGHE2_5  RGHEO22  2 1.250  8   0
RGHEO_5  RGHEO22  1 1.250  8   4
RGHIZA5  RGHIZ22  2 1.250 12   3
RGHIZB5  RGHIZ22  1 1.250 12   3
RGIA1L5  RGIAL21  1 1.560  8   2
RGIA2L5  RGIAL11  1 1.560  8   2
RGRAD_5  RGRAD22  1 1.250 12   4
RGRAD_5  RGRAD22  2 1.250 12   4
RGUTI41  RGUTIN2  5 1.250  8  -1
RGUTI41  RGUTIN2  6 1.250  8  -1
RGUTI_5  RGUTIN2  3 1.250  8   2
RGUTI_5  RGUTIN2  4 1.250  8   2
RHASD_5  RHASD22  1 1.250 12  -6
RHASD_5  RHASD22  2 1.250 12  -6
RIASI15  RIASI22  1 1.250  8   1
RIASI25  RIASI22  2 1.250 12   1
RIAZU25  RIAZ212  1 1.250 12   4
RIAZUB5  RIAZ222  2 1.250 12   4
RIERN25  RIERN22  2 1.250 12   3
RIERN41  RIERN22  1 1.250  7   0
RISA1_5  RISAL22  1 1.250  8   3
RISA2_5  RISAL22  2 1.250  8   3
RLAC421  RLAC212  4 1.250  8  -3
RLACS15  RLAC222  1 1.250  8   1
RLACS25  RLAC212  2 1.250  8   1
RLACS41  RLAC222  3 1.250  8  -3
RLOTR_5  RLOTR22  1 1.250 12   4
RMEDG15  RMEDG41  1 1.560  8   4
RMEDG25  RMEDG41  2 1.560  8   4
RMINT41  RMINT12  3 1.250  8  -2
RMINT41  RMINT22  4 1.250  8  -2
RMINT_5  RMINT12  1 1.250  8   3
RMINT_5  RMINT22  2 1.250  8   3
RMOST_5  RMOST22  1 1.250 12  10
RMUNV_5  RMUNV22  1 1.250 12   1
RORAD_5  RORAD41  1 1.560  8   3
RORAD_5  RORAD41  2 1.560  8   3
RPARO_5  RPARO22  1 1.250  8   2
RPDFE41  RPDF212  3 1.250  6   0
RPDFE41  RPDF222  1 1.250  7   0
RPDFE41  RPDF222  2 1.250  7   0
RPELI25  RPELI41  1 1.560  8   5
RPELI_5  RPELI41  2 1.560  8   2
RPESTB5  RPEST22  2 1.250  8   3
RPEST_5  RPEST12  1 1.250 12   3
RPITS_5  RPITS22  1 1.250 12   8
RRAHM15  RRAHM41  1 1.560  8   5
RRAHM15  RRAHM41  2 1.560  8   5
RRESI15  RRESI12  2 1.250 12   3
RRESI25  RRESI22  1 1.250  8  -1
RRIPRZ5  RRIUR22  1 1.250  8   4
RROMN_5  RROMN41  1 1.560  8   2
RROSI41  RROSI22  1 1.250  8   0
RSACA_5  RSACA22  1 1.250 12   2
RSALJ_5  RSALJ22  1 1.250  8   2
RSARD_5  RSARD22  1 1.250  4   2
RSIBI25  RSIBI41  4 1.560  8   3
RSIBI41  RSIB212  5 1.000 10   0
RSIBI41  RSIB222  6 1.000 10   0
RSLAT41  RSLAT22  1 1.250  8   0
RSLAT41  RSLAT22  2 1.250  8   0
RSMIR15  RSMIR41  1 1.560  8   2
RSMIRI5  RSMI2R1  2 1.560  8   2
RSTEJ_5  RSTEJ22  1 1.250  8  -2
RSTLP_5  RSTLP22  1 1.250 12   2
RSTUP15  RSTUP41  1 1.560  8   2
RSTUP15  RSTUP41  2 1.560  8   2
RSTUP15  RSTUP41  3 1.560  8   4
RSTUP22  RSTUP_5  1 1.250  8  -6
RSUCE15  RSUCE22  1 1.250  4   0
RSUCE25  RSUCE41  1 1.560  8   3
RTELEB5  RTELE22  1 1.250 12   4
RTIHA_5  RTIHA22  1 1.250 12   2
RTIMI_5  RTIMI12  1 1.250  8   3
RTIMI_5  RTIMI22  2 1.250 12   3
RTIRG_5  RTARGB2  1 1.250  8   0
RTIRG_5  RTARGB2  2 1.250 12   4
RTMAG35  RTMAG22  1 1.250 12   2
RTMAG35  RTMAG22  2 1.250 12   2
RTMAG35  RTMAG22  3 1.250 12   2
RTRGJ_5  RTRGJ22  1 1.250 12   3
RTULC15  RTULC41  1 1.560  8   3
RTULC15  RTULC41  3 1.560  8   3
RTULC25  RTULC41  2 1.560  8   3
RTVER15  RTVER41  2 1.560  8   6
RTVER15  RTVER41  3 1.560  8   6
RTVER25  RTVR421  1 1.560  8   6
RUNGH15  RUNG212  2 1.250 12   3
RUNGH25  RUNG222  1 1.250  8   3
RUREC41  RUREC22  1                    1.250 60.00 12  -2       ASYM
RUREC_5  RUREC22  1 1.250 12   3
RVETI15  RVETI22  1 1.250  8  -1
SBASSE2T SBASSE12 1 0.720 16  -6
SBASSE2T SBASSE21 1                    1.078 90.00 16  -7       ASYM
SBENKE1T SBENKE21 1                    1.454 60.00 11  -4       ASYM
SBEZNA2T SBEZNA11 1 1.200 12  -3
SBEZNA2T SBEZNA21 1                    1.359 90.00 17  -3       ASYM
SBICKI1T SBICKI22 1                    0.870 60.00 17  11       ASYM
SBICKI1U SBICKI22 2                    0.870 60.00 17  11       ASYM
SBREIT1T SBREIT22 1 0.976 15  -8
SCHAMO1T SCHAMO2E 1                    1.459 60.00 17 -11       ASYM
SCHATE2T SCHATE16 1 0.820 12  -2
SCHATE2T SCHATE22 1                    1.260 -90.0 14  12       ASYM
SGOESG1T SGOESG24 1                    1.454 60.00 11  -1       ASYM
SINNER2T SINNER34 1 2.065 11  -4
SINNER2U SINNER36 2 1.951 11  -4
SLAUFE2T SLAUFE18 1 1.200 12  -1
SLAUFE2T SLAUFE21 1                    1.056 90.00 16   3       ASYM
SLAVOR2T SLAVOR11 1 1.200 12  -3
SLAVOR2T SLAVOR22 1                    1.408 90.00 12   0       ASYM
SMANNO31 SMANNO21 1 0.980 10  -1
SMANNO32 SMANNO21 2 0.970 10  -1
SMENDR3T SMENDR11 1 1.350  9  -4
SMENDR3T SMENDR32 1                    2.610 -90.0 17  -1 -125. ASYM
SMETTL1T SMETTL22 1                    1.454 60.00 11  -1       ASYM
SMUEHB2T SMUEHB11 1 0.872 12   0
SMUEHB2T SMUEHB22 1                    1.057 90.00 16   0       ASYM
SROMAN2T SROMAN16 1 1.200 12  -3
SROMAN2T SROMAN21 1                    1.359 90.00 17  -3       ASYM
SSILS 1T SSILS 21 1 1.500 11  -1
SSILS 1U SSILS 23 2 1.500 11  -1
SSOAZZ1T SSOAZZ22 2                    0.964 60.00 17   0       ASYM
SVERBO1T SVERBO22 1 1.020  8  -6
SVEYTA1T SVEYTA25 1 0.607 10  -2
SVEYTA1U SVEYTA25 2 0.607 10  -2
UBUR3_81 UBUR2_21 1                    0.550 60.00 10   5 0.000 ASYM
UBUR3_81 UBUR2_21 2                    0.550 60.00 10   5 0.000 ASYM
UBUR4_11 UBUR3_81 1 0.600 20  -1
UMUK4_11 UMUK2_21 1                    0.370 60.00 10   0 0.000 ASYM
UMUK4_11 UMUK2_21 2 2.000  6   0
UZUK7_01 UZUK3_81 1 1.060 20  11       1.060 90.00 20 -19 0.000 ASYM
VAECKO11 VAECKO21 1                    1.278 60.00 11  -7       ASYM
VBALKA21 VBALKA51 1 2.000  6   0
VBALKA21 VBALKA52 1 2.000  6   0
VBLAGO11 VBLAGO51 1 1.500  9  -2
VBLAGO11 VBLAGO51 2 1.500  9  -2
VBURGA11 VBURGA51 1 1.500  9  -1
VBURGA11 VBURGA51 2 1.500  9  -1
VCAREV11 VCAREV51 1 1.500  9  -1
VCAREV11 VCAREV51 2 1.500  9  -1
VCMOGL11 VCMOGL51 1 1.500  9  -2
VCMOGL11 VCMOGL51 2 1.500  9  -2
VDOBRU11 VDOBRU51 1 1.500  9  -2
VDOBRU11 VDOBRU51 2 1.320  8  -3
VDOBRU21 VDOBRU51 1 2.000  6   0
VDOBRU21 VDOBRU51 2 2.000  6   0
VGORYA21 VGORYA51 1 2.000  6   0
VGORYA21 VGORYA51 2 2.000  6   0
VMA_IZ11 VMA_IZ21 1                    1.340 59.99 13  -4       ASYM
VMA_IZ21 VMA_IZ51 1 2.000  6   0
VMA_IZ21 VMA_IZ51 2 2.000  6   0
VMIZIA11 VMIZIA21 1                    1.277 60.00 11  -3       ASYM
VPLEV121 VPLEV151 1 2.000  6  -1
VPLEV121 VPLEV151 2 2.000  6  -1
VSOFIZ11 VSOFIZ51 1 1.500  9  -2
VSOFIZ11 VSOFIZ51 2 1.500  9  -2
VSTOLN11 VSTOLN21 1 1.280 11  -4
VSTOLN11 VSTOLN51 1 1.120  8  -3
VSTOLN21 VSTOLN51 1 2.000  6  -1
VTBDOL21 VTBDOL51 1 2.000  6  -1
VTMI2_21 VTMI2_51 1 2.000  6   1
VTMI3_11 VTMI3_21 1                    1.277 60.00 11  -4       ASYM
VTVARN21 VTVARN51 1 2.000  6   0
VVARNA21 VVARNA11 1 0.470 12 -12
VVARNA21 VVARNA11 2 0.470 12 -12
WBIHA151 WBIHA12  1 1.250 12  -9
WBLUK651 WBLUK611 1 1.250 12  -1
WBLUK651 WBLUK611 2 1.250 12  -1
WGRADA51 WGRADA2  1 1.250 12  -5
WJAJC251 WJAJC22  1 1.250 12  -6
WMOST421 WMOST411 1 5.000  1   0
WMOST421 WMOST411 2 5.000  1   0
WMOST451 WMOST421 3 1.250 12  -5
WMOST451 WMOST421 4 1.250 12  -5
WPRIJ251 WPRIJ221 1 1.250 12  -5
WPRIJ251 WPRIJ221 2 1.250 12  -5
WSAR1051 WSAR1011 1 1.250 12   0
WSAR1051 WSAR1012 2 2.500  2   0
WSAR202  WSAR2011 1 5.000  1   0
WSAR2051 WSAR2011 2 2.500  2   0
WTKAKA51 WTKAK52  1 1.250 12  -4
WTREBI21 WTREBI11 1 5.000  1   0
WTREBI5  WTREBI21 1 1.250 12  -6
WTREBI5  WTREBI21 2 1.250 12  -6
WTTUZL51 WTTUZL21 1 1.250 12  -6
WTUGLJ51 WTUGLJ11 1 2.500  2   0
WTUZL421 WTUZL411 1 5.000  1   0
WTUZL421 WTUZL411 2 5.000  1   0
WTUZL451 WTUZL421 3 1.250 12  -6
WTUZL451 WTUZL421 4 1.250 12  -6
WVISEG2  WVISEG11 1 5.000  1   0
WVISEG51 WVISEG11 2 2.500  2   0
WZENI251 WZENI221 1 1.250 12  -4
WZENI251 WZENI221 2 1.250 12  -4
YBITOL52 YBITOL1  1 2.500  1   0
YBITOL52 YBITOL1  2 2.500  1   0
YDUBRO5  YDUBRO1  1 2.500  1   0
YDUBRO5  YDUBRO1  2 2.500  1   0
YSK  15  YSK 5 1  1 2.500  1   0
YSK  15  YSK 5 1  2 2.500  1   0
YSK  45  YSK  41  1 2.500  1   0
YSK  45  YSK  41  2 2.500  1   0
YSTIP15  YSTIP 1  1 2.500  1   0
ZABR2151 ZABR2221 1 1.000 10   3
ZABR2151 ZABR2221 2 1.000 10   3
ZADA4151 ZADA4221 1 0.806 13   2
ZADA4151 ZADA4221 2 1.000 10   2
ZANI3151 ZANI3221 1 1.000 10   2
ZAW21P2  ZZAW5151 1 1.040 17   0
ZBGC2151 ZBGC2221 1 0.983 13   0
ZBIR3151 ZBIR3221 1 0.806 13  -2
ZBIR3152 ZBIR3221 1 1.000 10  -3
ZBLA3151 ZBLA3221 1 0.924 12   2
ZBLA3152 ZBLA3221 1 0.806 13   3
ZBOG4151 ZBOG4221 1 0.968 13   0
ZBOG4152 ZBOG4221 1 0.806 13   3
ZBYC3411 ZBYC3221 1 1.000 10   0
ZBYC3411 ZBYC3222 1 1.000 10   0
ZBYD5151 ZBYD5221 1 1.000 10   2
ZCHM2151 ZCHM2222 1 1.000 10   1
ZCHS2151 ZCHS2221 1 0.983 13  -2
ZCPC4151 ZCPC4221 1 0.806 13  -2
ZCRN4411 ZCRN4151 1 1.500  8  -4
ZCRN4412 ZCRN4151 1 1.394  8  -4
ZCZE4151 ZCZE4221 1 1.000 10   4
ZCZE4152 ZCZE4221 1 1.000 10   3
ZDAW5411 ZDAW5151 1 1.500  8  -1
ZDBN3151 ZDBN3411 1 1.450  8   0
ZDBN3152 ZDBN3411 1 1.450  8   0
ZDOD4151 ZDOD4221 1 1.006 13   1
ZDUN5222 ZDUN5221 1                    1.166 90.00 12   3 0.000 SYMM
ZDUN5411 ZDUN5222 1 0.620 13   3
ZDUN5412 ZDUN5151 1 1.510  8  -5
ZEKB1151 ZEKB1411 1 1.450  8   0
ZELK1151 ZELK1221 1 0.806 13   1
ZELK1151 ZELK1221 2 0.806 13   1
ZGBL5411 ZGBL5151 1 1.500  8  -4
ZGBL5411 ZGBL5152 1 1.500  8  -4
ZGDA5151 ZGDA5222 1 0.714 14   2
ZGDA5152 ZGDA5222 1 0.714 14   4
ZGDA5411 ZGDA5221 1 0.990  9  -3
ZGLN4151 ZGLN4221 1 0.968 13   6
ZGLN4151 ZGLN4221 2 1.000 10   6
ZGOR4151 ZGOR4221 1 0.968 13   3
ZGOR4151 ZGOR4221 2 0.806 13   5
ZGRO3151 ZGRO3221 1 1.000 10  -1
ZGRO3152 ZGRO3221 1 0.975 13   1
ZGRU5151 ZGRU5221 1 1.000 10   2
ZGRU5151 ZGRU5411 1 1.450  8   0
ZGRU5411 ZGRU5151 2 1.270  8  -1
ZGRU5411 ZGRUXX2X 1 0.415 12   0
ZGRUXX2X ZGRU5221 1                    0.826 90.00 11   0 0.000 SYMM
ZHAL3151 ZHAL3221 1 4.448 10   1
ZHAL3152 ZHAL3221 1 0.975 13   0
ZJAM3152 ZJAM3221 1 0.975 13  -3
ZJAN1151 ZJAN1221 1 0.806 13   0
ZJAN1152 ZJAN1222 1 0.806 13   0
ZJAS5151 ZJAS5221 1 0.806 13   4
ZJAS5151 ZJAS5221 2 0.975 13   3
ZJAS5411 ZJAS5151 1 1.450  8  -2
ZJOA3411 ZJOAP221 1 1.000 10  -3
ZJOA3412 ZJOAP222 1 1.000 10  -3
ZJOAP221 ZJOA3222 1                    1.527 90.00 11   0 0.000 SYMM
ZJOAP222 ZJOA3221 1                    1.527 90.00 11   0 0.000 SYMM
ZKAT3151 ZKAT3221 1 0.806 13   4
ZKAT3152 ZKAT3221 1 0.975 13   3
ZKED3151 ZKED3221 1 0.806 13   3
ZKIE2411 ZKIE2222 1 1.250  8   0
ZKLA3151 ZKLA3221 1 1.000 10   3
ZKLA3152 ZKLA3221 1 0.916 12   3
ZKOM3151 ZKOM3221 1 0.806 13   1
ZKOM3152 ZKOM3221 1 0.806 13   1
ZKON4151 ZKON4221 1 1.000 10   4
ZKON4152 ZKON4221 1 0.968 13   4
ZKOP3151 ZKOP3221 1 1.000 10   1
ZKOP3152 ZKOP3221 1 1.000 10   1
ZKOR1151 ZKOR1411 1 1.450  8   8
ZKOZ2151 ZKOZ2221 1 0.806 13   2
ZKOZ2151 ZKOZ2221 2 1.000 10   2
ZKOZ2411 ZKOZ2221 1 1.241  9   0
ZKPK2151 ZKPK2221 1 1.000 10   1
ZKPK2151 ZKPK2221 2 1.000 10   1
ZKRA4411 ZKRA4221 1 1.140  7  -3
ZKRA4411 ZKRA4222 1 1.000 10  -3
ZKRI2412 ZKRI2151 1 1.778  8  -1
ZKRM4151 ZKRM4411 1 1.450  8   0
ZLAG3151 ZLAG3222 1 1.000 10   9
ZLAG3411 ZLAG3152 1 1.270  8  -3
ZLAG3411 ZLAG3222 1 1.200 10   0
ZLES4151 ZLES4221 1 0.968 13  -1
ZLES4151 ZLES4221 2 1.000 10  -1
ZLOS3151 ZLOS3221 1 0.806 13  -1
ZLSN4151 ZLSN4221 1 1.000 10  -1
ZLSN4151 ZLSN4221 2 1.200 10   0
ZLSN4151 ZLSN4221 3 1.000 10   0
ZLSY2411 ZLSY2151 1 1.500  8  -4
ZLSY2411 ZLSY2151 2 1.500  8  -4
ZLUA3151 ZLUA3221 1 1.000 10   3
ZLUA3152 ZLUA3221 1 0.975 13   3
ZMIK4151 ZMIK4221 1 1.000 10   4
ZMIK4152 ZMIK4222 1 1.000 10   4
ZMIK4411 ZMIKP222 1 1.110  9  -4
ZMIK4412 ZMIK4414 1                    1.111 90.00 32 -30 -700. SYMM
ZMIK4413 ZMIK4415 1                    1.111 90.00 32 -30 -700. SYMM
ZMIK4414 ZMIK4416 1                    1.111 90.00 32 -30 -700. SYMM
ZMIK4415 ZMIK4411 1                    1.111 90.00 32 -30 -700. SYMM
ZMIK4416 ZMIKP221 1 1.110  9  -4
ZMIKP221 ZMIK4222 1                    1.470 90.00 12   0 0.000 SYMM
ZMIKP222 ZMIK4221 1                    1.470 90.00 12   0 0.000 SYMM
ZMIL1152 ZMIL1221 1 1.000 10  -3
ZMIL1411 ZMIL1151 1 1.520  8  -3
ZMIL1411 ZMIL1152 1 1.270  8  -3
ZMIL1411 ZMILP221 1 1.250 11   0
ZMILP221 ZMIL1221 1                    1.049 90.00 12   0 0.000 SYMM
ZMKR2151 ZMKR2221 1 4.448 10   0
ZMON4151 ZMON4221 1 1.000 10   5
ZMON4412 ZMON4151 1 1.270  8  -1
ZMON4412 ZMON4221 1 1.000 10   3
ZMOR1151 ZMOR1221 1 1.000 10  -2
ZMOR1152 ZMOR1221 1 1.000 10   3
ZMOR1152 ZMOR1221 2 0.806 13   9
ZMOS3151 ZMOS3221 1 0.975 13  -2
ZMOS3152 ZMOS3221 1 0.936 10  -1
ZMSK1411 ZMSK1151 1 1.283  8  -6
ZMSK1411 ZMSK1152 1 1.270  8  -8
ZNAR1151 ZNAR1411 1 1.450  8   0
ZNAR1411 ZNAR1151 2 1.414  8   1
ZNCR4151 ZNCR4221 1 1.000 10   1
ZOLM5411 ZOLM5151 1 1.450  8  -2
ZOLM5411 ZOLM5151 2 1.404  8   0
ZOLM5411 ZOLM5221 1 0.990  9  -6
ZOLS5151 ZOLS5221 1 0.806 13   1
ZOLS5151 ZOLS5221 2 0.975 13   1
ZOLT1151 ZOLT1411 1 1.450  8   3
ZOLT1411 ZOLT1221 1 1.250  9  -2
ZOLT1411 ZOLT1222 1 1.250  9  -2
ZOSC2411 ZOSC2151 1 1.500  8   0
ZOSC2411 ZOSP2151 1 1.687  9   0
ZOSR4151 ZOSR4411 1 1.450  8   0
ZOSR4411 ZOSR4151 2 1.270  8  -1
ZOST1151 ZOST1221 1 1.000 10   0
ZOST1151 ZOST1411 1 1.450  8   0
ZOST1411 ZOST1221 1 1.000 10  -3
ZPAB1151 ZPAB1221 1 0.968 13   0
ZPAB1152 ZPAB1222 1 1.000 10   0
ZPAI1151 ZBEK1221 1 1.000 10   5
ZPAI1152 ZBEK1222 1 1.000 10   0
ZPAS4411 ZPAS4151 1 1.470  8  -3
ZPAS4411 ZPAS4152 1 1.270  8  -1
ZPAT4151 ZPAT4221 1 0.968 13   5
ZPAT4411 ZPAT4221 1 1.020 10  -1
ZPDE1151 ZPDE1221 1 0.806 13   4
ZPDE1152 ZPDE1221 1 0.806 13   4
ZPEL2151 ZPEL2222 1 1.000 10   5
ZPEL2221 ZPEL2411 1 1.250 10  -4
ZPIA1151 ZPIA1221 1 0.968 13   5
ZPIA1152 ZPIA1221 1 0.968 13   6
ZPIO1151 ZPIO1221 1 0.806 13   2
ZPIO1152 ZPIO1221 1 1.000 10   0
ZPKW4151 ZPKW4221 1 0.968 13   7
ZPKW4152 ZPKW4221 1 0.968 13   7
ZPLC4151 ZPLC4221 1 0.968 13   4
ZPLC4151 ZPLC4221 2 0.968 13   4
ZPLE4151 ZPLE4221 1 0.806 13   4
ZPLE4411 ZPLE4151 1 1.475  8  -1
ZPLE4411 ZPLE4151 2 1.270  8  -1
ZPLE4411 ZPLE4221 1 1.250  8   0
ZPLO1151 ZPLO1411 1 1.450  8   0
ZPLO1411 ZPLO1152 1 1.470  8  -3
ZPLP5151 ZPLP5411 1 1.450  8   3
ZPLP5151 ZPLP5411 2 1.450  8   3
ZPOL4151 ZPOL4221 1 0.806 13   0
ZPOL4152 ZPOL4411 1 1.450  8   0
ZPOL4153 ZPOL4222 1 0.968 13   1
ZPOL4411 ZPOL4222 1 1.000 10  -6
ZPPD4151 ZPPD4221 1 0.806 13   5
ZPRB3151 ZPRB3221 1 0.806 13  -1
ZPRG1151 ZPRG1221 1 1.000 10   0
ZPRG1151 ZPRG1221 2 1.000 10   0
ZRAD2151 ZRAD2221 1 0.806 13   1
ZRAD2151 ZRAD2221 2 0.975 13   1
ZROG1411 ZROG1221 1 1.000 10   1
ZROG1411 ZROG1222 1 1.000 10   1
ZROK3411 ZROK3151 1 1.500  8  -4
ZROK3411 ZROK3152 1 1.500  8  -4
ZROZ2151 ZROZ2221 1 0.975 13   3
ZROZ2151 ZROZ2222 1 0.936 10   3
ZRZE2151 ZRZE2411 1 1.450  8  -7
ZRZE2411 ZRZE2151 2 1.500  8  -4
ZRZE2411 ZRZE2701 1 0.485 12   0
ZRZE2411 ZRZE2701 2 0.485 12   0
ZSDU1151 ZSDU1411 1 1.450  8   0
ZSIE3151 ZSIE3222 1 0.975 13  -1
ZSIE3152 ZSIE3221 1 0.806 13   0
ZSKA3151 ZSKA3411 1 1.450  8   0
ZSKA3152 ZSKA3221 1 1.000 10  -2
ZSKA3153 ZSKA3221 1 1.000 10   4
ZSLK5151 ZSLK5411 1 1.450  8   4
ZSLK5411 ZSLK5151 2 1.382  9  -4
ZSLO5151 ZSLK5411 1 1.450  8   0
ZSOC1151 ZSOC1221 1 0.968 13   1
ZSTW2151 ZSTW2221 1 1.000 10   4
ZSTW2151 ZSTW2221 2 1.000 10   4
ZSWI4151 ZSWI4222 1 0.968 13   0
ZSWI4151 ZSWI4411 1 1.450  8   0
ZSWI4411 ZSWI4221 1 1.000 10   0
ZTAW3411 ZTAW3151 1 1.850  7  -2
ZTCN3411 ZTCN3151 1 1.504  7  -2
ZTCN3411 ZTCN3152 1 1.504  7  -2
ZTEL5151 ZTEL5221 1 0.806 13   8
ZTEL5151 ZTEL5221 2 1.000 10   7
ZTRE1411 ZTRE1151 1 1.470  8  -3
ZTRE1411 ZTRE1152 1 1.470  8  -3
ZWAN3151 ZWAN3221 1 1.000 10   3
ZWAN3152 ZWAN3221 1 0.975 13   3
ZWIE3151 ZWIE3411 1 1.450  8   3
ZWIE3152 ZWIE3221 1 0.806 13   5
ZWIE3153 ZWIE3221 1 1.000 10   1
ZWIE3153 ZWIE3221 2 1.000 10   4
ZWIE3221 ZWIE3411 1 1.225 12  -1
ZWLA5151 ZWLA5221 1 1.000 10   5
ZWLA5151 ZWLA5222 1 1.000 10   5
ZWRC4411 ZWRC4151 1 1.410  8  -2
ZWRC4411 ZWRC4152 1 1.410  8  -1
ZWRZ3151 ZWRZ3221 1 0.936 10   4
ZWRZ3152 ZWRZ3221 1 0.975 13   5
ZWTO1151 ZWTO1221 1 1.000 10   4
ZWTO1152 ZWTO1221 1 1.000 10  -1
ZZAM2151 ZZAM2221 1 0.975 13   2
ZZAW5221 ZAW21P2  1                    1.225 90.00 14   0 0.000 SYMM
ZZBK4151 ZZBK4221 1 1.000 10  -1
ZZDK5151 ZZDK5221 1 0.770 12   0
ZZGI1151 ZZGI1221 1 0.806 13   0
ZZGI1152 ZZGI1222 1 0.806 13   0
ZZRC5411 ZZRC5151 1 1.500  8  -2
ZZRC5411 ZZRC5151 2 1.500  8  -2
ZZRO5151 ZZRC5411 1 1.450  8  -2
ZZUK4151 ZZUK4221 1 0.968 13  -1
ZZUK4151 ZZUK4221 2 1.000 10   0
ZZYD5151 ZZYD5221 1 1.000 10   5
ZZYD5151 ZZYD5222 1 0.909 11   5
_FERZ25  _FERZ211 2 1.010  9   0
_FERZ252 _FERZ211 1 1.010  9   0
_PEJA35  _PEJA311 2 1.010  9   3
_PEJA352 _PEJA312 1 1.010  9   3
_PRIS45  _PRIS421 1 1.250 12   3
_PRIS45  _PRIS421 2 1.250 12   3
_PRIS452 _PRIS422 3 1.250 12   3
_PRIZ251 _PRIZ221 2 1.250 12   3
_PRIZ251 _PRIZ221 3 1.250 12   3
_PRIZ251 _PRIZ222 1 1.250 12   3
_TKOSA51 _TKOSA21 1 1.250 12   3
_TKOSA51 _TKOSA22 3 1.250 12   3
_TKOSA52 _TKOSA21 2 1.250 12   3
_TKOSB21 _TKOSB11 2 5.000  2   0
_TKOSB21 _TKOSB12 3 5.000  2   0
_TKOSB22 _TKOSB11 1 5.000  2   0
